    9.2,                      !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_utility Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 3_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    21.9,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_utility Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 3_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.9,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    21.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_utility Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_kitchen Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.9,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    21.9,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_utility Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.5,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    19.5,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_utility Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    21.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    21.9,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    19.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_utility Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_livingroom Storey 2 Wall 008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    21.9,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    21.9,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    21.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    30.799999999999997,       !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    31.9,                     !- Vertex 6 Xcoordinate
    2.8,                      !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    31.9,                     !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    26.9,                     !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    31.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    31.9,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    30.799999999999997,       !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    32.1,                     !- Vertex 6 Xcoordinate
    7.6,                      !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    32.1,                     !- Vertex 7 Xcoordinate
    12.1,                     !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    26.9,                     !- Vertex 8 Xcoordinate
    12.1,                     !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    31.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    31.9,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_utility Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    31.9,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    31.9,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    31.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_kitchen Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.9,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    31.9,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_kitchen Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_bath3 Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_bath3 Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 008,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.1,                     !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 009,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_livingroom Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    30.799999999999997,       !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    30.799999999999997,       !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    32.1,                     !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    32.1,                     !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_livingroom Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_livingroom Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    31.9,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    31.9,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_utility Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.9,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    31.9,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_kitchen Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_bath3 Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_bath3 Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.1,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_bath3 Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 4_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_bath3 Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 4_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_bath3 Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_livingroom Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_bath3 Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_kitchen Storey 2 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    30.799999999999997,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_bath3 Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_kitchen Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    32.1,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    32.1,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.1,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_bath3 Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_livingroom Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    32.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.799999999999997,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    32.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_utility Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 4_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    31.9,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    31.9,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_utility Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 4_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.9,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    31.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_utility Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_livingroom Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.9,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    31.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    31.9,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    31.9,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_utility Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    31.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    31.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_utility Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_utility Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_utility Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_kitchen Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    31.9,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    31.9,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.699999999999996,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    36.5,                     !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    36.5,                     !- Vertex 6 Xcoordinate
    12.1,                     !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    41.699999999999996,       !- Vertex 7 Xcoordinate
    12.1,                     !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    41.699999999999996,       !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    41.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    41.699999999999996,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    37.8,                     !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    37.8,                     !- Vertex 6 Xcoordinate
    2.8,                      !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    36.699999999999996,       !- Vertex 7 Xcoordinate
    2.8,                      !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    36.699999999999996,       !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_livingroom Storey 2 Wall 009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    41.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    41.699999999999996,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    41.699999999999996,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    41.699999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    41.699999999999996,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    41.699999999999996,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.5,                     !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_bath3 Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.5,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    37.8,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_bath3 Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    37.8,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_kitchen Storey 2 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    37.8,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_kitchen Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.699999999999996,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.699999999999996,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 008,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_utility Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.699999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 009,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    41.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    41.699999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.699999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    36.5,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    37.8,                     !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    34.3,                     !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    37.8,                     !- Vertex 6 Xcoordinate
    2.8,                      !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_bath3 Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_bath3 Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.5,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.5,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_kitchen Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_utility Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.699999999999996,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.699999999999996,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_livingroom Storey 2 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    37.8,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_livingroom Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    37.8,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_bath3 Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 5_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_bath3 Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 5_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_bath3 Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_livingroom Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_bath3 Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_kitchen Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.5,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.5,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.5,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_bath3 Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_kitchen Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.5,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    37.8,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.5,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_bath3 Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_livingroom Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    37.8,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    37.8,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    37.8,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    37.8,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_utility Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 5_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    36.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_utility Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 5_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.699999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_utility Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_kitchen Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_utility Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_utility Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.3,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    34.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_utility Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    34.3,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.699999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    34.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 5_utility Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 5_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_livingroom Storey 2 Wall 008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    36.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.699999999999996,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.699999999999996,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    36.699999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    41.699999999999996,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    45.599999999999994,       !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    46.699999999999996,       !- Vertex 6 Xcoordinate
    2.8,                      !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    46.699999999999996,       !- Vertex 7 Xcoordinate
    0,                        !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    41.699999999999996,       !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    41.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    46.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    46.699999999999996,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    45.599999999999994,       !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    46.9,                     !- Vertex 6 Xcoordinate
    7.6,                      !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    46.9,                     !- Vertex 7 Xcoordinate
    12.1,                     !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    41.699999999999996,       !- Vertex 8 Xcoordinate
    12.1,                     !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    41.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.699999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    41.699999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_utility Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.699999999999996,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.699999999999996,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.699999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_kitchen Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_kitchen Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_bath3 Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_bath3 Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.9,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 008,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    41.699999999999996,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    41.699999999999996,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.9,                     !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 009,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 5_livingroom Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    41.699999999999996,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    41.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    41.699999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    41.699999999999996,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    49.099999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    49.099999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    45.599999999999994,       !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    45.599999999999994,       !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    49.099999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    49.099999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    46.9,                     !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    46.9,                     !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_livingroom Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_livingroom Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.699999999999996,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.699999999999996,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_utility Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    49.099999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    49.099999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.099999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    49.099999999999994,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    49.099999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    49.099999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.099999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    49.099999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_bath3 Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.9,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_bath3 Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.9,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_bath3 Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 6_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_bath3 Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 6_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.9,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_bath3 Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_livingroom Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_bath3 Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_kitchen Storey 2 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    45.599999999999994,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_bath3 Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_kitchen Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.9,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.9,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.9,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_bath3 Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_livingroom Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.9,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.599999999999994,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.599999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.9,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_utility Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 6_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.099999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    49.099999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.699999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    46.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_utility Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 6_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    46.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    49.099999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    49.099999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_utility Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_livingroom Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.699999999999996,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.699999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.699999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.699999999999996,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_utility Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    46.699999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    49.099999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    49.099999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    46.699999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_utility Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.099999999999994,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    49.099999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    49.099999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    49.099999999999994,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 6_utility Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 6_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 6_kitchen Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.099999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    46.699999999999996,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    46.699999999999996,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    49.099999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.49999999999999,        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    55.3,                     !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    55.3,                     !- Vertex 6 Xcoordinate
    12.1,                     !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    60.49999999999999,        !- Vertex 7 Xcoordinate
    12.1,                     !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    60.49999999999999,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    60.49999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    60.49999999999999,        !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    56.599999999999994,       !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    56.599999999999994,       !- Vertex 6 Xcoordinate
    2.8,                      !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    55.49999999999999,        !- Vertex 7 Xcoordinate
    2.8,                      !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    55.49999999999999,        !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_livingroom Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.49999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.49999999999999,        !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60.49999999999999,        !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    60.49999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.49999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.49999999999999,        !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60.49999999999999,        !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    60.49999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.49999999999999,        !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    60.49999999999999,        !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.3,                     !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_bath3 Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.3,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    56.599999999999994,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_bath3 Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    56.599999999999994,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_kitchen Storey 2 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    56.599999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 008,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_kitchen Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.49999999999999,        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.49999999999999,        !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 009,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_utility Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.49999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.49999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.49999999999999,        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 010,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.49999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60.49999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.49999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.099999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    53.099999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    55.3,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    56.599999999999994,       !- Vertex 6 Xcoordinate
    5,                        !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    53.099999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    53.099999999999994,       !- Vertex 5 Xcoordinate
    2.8,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    56.599999999999994,       !- Vertex 6 Xcoordinate
    2.8,                      !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_bath3 Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_bath3 Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.3,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.3,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.099999999999994,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    53.099999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.099999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.099999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    53.099999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    53.099999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_utility Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.099999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.49999999999999,        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.49999999999999,        !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    53.099999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_livingroom Storey 2 Wall 008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    56.599999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.49999999999999,        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_livingroom Storey 2 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    56.599999999999994,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_bath3 Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 7_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_bath3 Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 7_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_bath3 Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_livingroom Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_bath3 Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_kitchen Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.3,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.3,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.3,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_bath3 Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_kitchen Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.3,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    56.599999999999994,       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.3,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_bath3 Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_livingroom Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    56.599999999999994,       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    56.599999999999994,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    56.599999999999994,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    56.599999999999994,       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_utility Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 7_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.099999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    53.099999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    55.49999999999999,        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_utility Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 7_utility Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    53.099999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    53.099999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.49999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_utility Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_kitchen Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.099999999999994,       !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    53.099999999999994,       !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.49999999999999,        !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_utility Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.099999999999994,       !- Vertex 1 Xcoordinate
    2.8,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.099999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    53.099999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    53.099999999999994,       !- Vertex 4 Xcoordinate
    2.8,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_utility Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_utility Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53.099999999999994,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.49999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.49999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    53.099999999999994,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 7_utility Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 7_utility Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_livingroom Storey 2 Wall 009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    55.49999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    55.49999999999999,        !- Vertex 2 Xcoordinate
    2.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    55.49999999999999,        !- Vertex 3 Xcoordinate
    2.8,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    55.49999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    7.15,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    63.29999999999999,        !- Vertex 2 Xcoordinate
    7.15,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.29999999999999,        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    64.8,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    64.8,                     !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    60.49999999999999,        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    60.49999999999999,        !- Vertex 7 Xcoordinate
    10.5,                     !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    68.6,                     !- Vertex 8 Xcoordinate
    10.5,                     !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    60.49999999999999,        !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    60.49999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    64.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    64.8,                     !- Vertex 5 Xcoordinate
    4,                        !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    63.29999999999999,        !- Vertex 6 Xcoordinate
    4,                        !- Vertex 6 Ycoordinate
    12,                       !- Vertex 6 Zcoordinate
    63.29999999999999,        !- Vertex 7 Xcoordinate
    7.15,                     !- Vertex 7 Ycoordinate
    12,                       !- Vertex 7 Zcoordinate
    68.6,                     !- Vertex 8 Xcoordinate
    7.15,                     !- Vertex 8 Ycoordinate
    12;                       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.49999999999999,        !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60.49999999999999,        !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 7_livingroom Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.49999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.49999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60.49999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    60.49999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.49999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    64.8,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    64.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    60.49999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_study Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.8,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    64.8,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    64.8,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    64.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_kitchen Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.8,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    63.29999999999999,        !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.29999999999999,        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    64.8,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_kitchen Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    63.29999999999999,        !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    63.29999999999999,        !- Vertex 2 Xcoordinate
    7.15,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.29999999999999,        !- Vertex 3 Xcoordinate
    7.15,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    63.29999999999999,        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_kitchen Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    63.29999999999999,        !- Vertex 1 Xcoordinate
    7.15,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    7.15,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    7.15,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    63.29999999999999,        !- Vertex 4 Xcoordinate
    7.15,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 008,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_livingroom Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    7.15,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    7.15,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    5.4,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    5.4,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    63.29999999999999,        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    63.29999999999999,        !- Vertex 5 Xcoordinate
    7.15,                     !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    68.6,                     !- Vertex 6 Xcoordinate
    7.15,                     !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    7.15,                     !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    63.29999999999999,        !- Vertex 2 Xcoordinate
    7.15,                     !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    63.29999999999999,        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    66.75,                    !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12,                       !- Vertex 4 Zcoordinate
    66.75,                    !- Vertex 5 Xcoordinate
    5.4,                      !- Vertex 5 Ycoordinate
    12,                       !- Vertex 5 Zcoordinate
    68.6,                     !- Vertex 6 Xcoordinate
    5.4,                      !- Vertex 6 Ycoordinate
    12;                       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_livingroom Storey 2 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    7.15,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    63.29999999999999,        !- Vertex 2 Xcoordinate
    7.15,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.29999999999999,        !- Vertex 3 Xcoordinate
    7.15,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    7.15,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_livingroom Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    63.29999999999999,        !- Vertex 1 Xcoordinate
    7.15,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    63.29999999999999,        !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.29999999999999,        !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    63.29999999999999,        !- Vertex 4 Xcoordinate
    7.15,                     !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_livingroom Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    63.29999999999999,        !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    64.8,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    64.8,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    63.29999999999999,        !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_study Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.8,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    64.8,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_bath3 Storey 2 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    66.75,                    !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    5.4,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    5.4,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    66.75,                    !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_bath3 Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    66.75,                    !- Vertex 1 Xcoordinate
    5.4,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    5.4,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    5.4,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    66.75,                    !- Vertex 4 Xcoordinate
    5.4,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_kitchen Storey 2 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_kitchen Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    5.4,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    7.15,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    7.15,                     !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    5.4,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_bath3 Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 8_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    5.4,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    5.4,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_bath3 Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 8_bath3 Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    5.4,                      !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    5.4,                      !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_bath3 Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_kitchen Storey 2 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    5.4,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    5.4,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    5.4,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    5.4,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_bath3 Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_kitchen Storey 2 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    66.75,                    !- Vertex 1 Xcoordinate
    5.4,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    66.75,                    !- Vertex 4 Xcoordinate
    5.4,                      !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_bath3 Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_bath3 Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_study Storey 2 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    66.75,                    !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    66.75,                    !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_bath3 Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_bath3 Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    5.4,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    5.4,                      !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_study Storey 2 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 8_study Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    64.8,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    64.8,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_study Storey 2 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 8_study Storey 2,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    12,                       !- Vertex 1 Zcoordinate
    64.8,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    12,                       !- Vertex 2 Zcoordinate
    64.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_study Storey 2 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_study Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_bath3 Storey 2 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66.75,                    !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    66.75,                    !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_study Storey 2 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_study Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_kitchen Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    66.75,                    !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    64.8,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    64.8,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    66.75,                    !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_study Storey 2 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_study Storey 2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 8_livingroom Storey 2 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.8,                     !- Vertex 1 Xcoordinate
    4,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    64.8,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    64.8,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    64.8,                     !- Vertex 4 Xcoordinate
    4,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_study Storey 2 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_study Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.8,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    64.8,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 8_study Storey 2 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 8_study Storey 2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    4,                        !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    4,                        !- Vertex 3 Ycoordinate
    12,                       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath1 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_space Storey 3 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_masterroom Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_masterroom Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    1.75,                     !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    1.75,                     !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    1.75,                     !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    1.75,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_masterroom Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    1.75,                     !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    1.75,                     !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath2 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.75,                     !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    1.75,                     !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    1.75,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    1.75,                     !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath2 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.75,                     !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    1.75,                     !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_space Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath1 Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_space Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    1.75,                     !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    1.75,                     !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    11.999999999999998,       !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    3.7,                      !- Vertex 5 Ycoordinate
    11.999999999999998,       !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    6.9,                      !- Vertex 6 Ycoordinate
    11.999999999999998;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997,       !- Vertex 4 Zcoordinate
    1.75,                     !- Vertex 5 Xcoordinate
    4.9,                      !- Vertex 5 Ycoordinate
    14.799999999999997,       !- Vertex 5 Zcoordinate
    1.75,                     !- Vertex 6 Xcoordinate
    6.9,                      !- Vertex 6 Ycoordinate
    14.799999999999997;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bedroom2 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_space Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath1 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    1.75,                     !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    1.75,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath1 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.75,                     !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    1.75,                     !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    1.75,                     !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    1.75,                     !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bath2 Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bath2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.75,                     !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    1.75,                     !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 1_bedroom2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 1_bedroom2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bedroom3 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_space Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath2 Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 1_bedroom3 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 1_bedroom3 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bedroom2 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom3 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bedroom2 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_space Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    11.999999999999998,       !- Vertex 4 Zcoordinate
    3.9,                      !- Vertex 5 Xcoordinate
    4.9,                      !- Vertex 5 Ycoordinate
    11.999999999999998,       !- Vertex 5 Zcoordinate
    3.9,                      !- Vertex 6 Xcoordinate
    6.9,                      !- Vertex 6 Ycoordinate
    11.999999999999998;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997,       !- Vertex 4 Zcoordinate
    8.1,                      !- Vertex 5 Xcoordinate
    3.7,                      !- Vertex 5 Ycoordinate
    14.799999999999997,       !- Vertex 5 Zcoordinate
    8.1,                      !- Vertex 6 Xcoordinate
    6.9,                      !- Vertex 6 Ycoordinate
    14.799999999999997;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath1 Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath1 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bath2 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    2.8,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    2.8,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bedroom2 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.8,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    2.8,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bedroom3 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.9,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    3.7,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    3.7,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    3.9,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.7,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.7,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 1_space Storey 3 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 1_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_masterroom Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    3.9,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    3.9,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    13.2,                     !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    13.2,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    11.999999999999998,       !- Vertex 4 Zcoordinate
    8.1,                      !- Vertex 5 Xcoordinate
    7,                        !- Vertex 5 Ycoordinate
    11.999999999999998,       !- Vertex 5 Zcoordinate
    8.1,                      !- Vertex 6 Xcoordinate
    10.6,                     !- Vertex 6 Ycoordinate
    11.999999999999998;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997,       !- Vertex 4 Zcoordinate
    13.2,                     !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    14.799999999999997,       !- Vertex 5 Zcoordinate
    13.2,                     !- Vertex 6 Xcoordinate
    10.6,                     !- Vertex 6 Ycoordinate
    14.799999999999997;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_masterroom Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath1 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath1 Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    13.2,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    13.2,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    13.2,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    13.2,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    13.2,                     !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    13.2,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_masterroom Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    13.2,                     !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    13.2,                     !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 2_bedroom2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 2_bedroom2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bedroom3 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bedroom3 Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    15.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bedroom2 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    15.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    15.5,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath2 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_masterroom Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath2 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    13.2,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    13.2,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath1 Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_masterroom Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    13.2,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    13.2,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath2 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 2_bath2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    15.5,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath2 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 2_bath2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath2 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath1 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath2 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_space Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath2 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bedroom3 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    15.5,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath2 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    15.5,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    15.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_bath2 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_bath2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.5,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    15.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    11.999999999999998,       !- Vertex 4 Zcoordinate
    14.1,                     !- Vertex 5 Xcoordinate
    4.3,                      !- Vertex 5 Ycoordinate
    11.999999999999998,       !- Vertex 5 Zcoordinate
    12,                       !- Vertex 6 Xcoordinate
    4.3,                      !- Vertex 6 Ycoordinate
    11.999999999999998,       !- Vertex 6 Zcoordinate
    12,                       !- Vertex 7 Xcoordinate
    3.5,                      !- Vertex 7 Ycoordinate
    11.999999999999998,       !- Vertex 7 Zcoordinate
    8.1,                      !- Vertex 8 Xcoordinate
    3.5,                      !- Vertex 8 Ycoordinate
    11.999999999999998;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997,       !- Vertex 4 Zcoordinate
    14.1,                     !- Vertex 5 Xcoordinate
    5.1,                      !- Vertex 5 Ycoordinate
    14.799999999999997,       !- Vertex 5 Zcoordinate
    12,                       !- Vertex 6 Xcoordinate
    5.1,                      !- Vertex 6 Ycoordinate
    14.799999999999997,       !- Vertex 6 Zcoordinate
    12,                       !- Vertex 7 Xcoordinate
    7,                        !- Vertex 7 Ycoordinate
    14.799999999999997,       !- Vertex 7 Zcoordinate
    8.1,                      !- Vertex 8 Xcoordinate
    7,                        !- Vertex 8 Ycoordinate
    14.799999999999997;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bedroom2 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bedroom3 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bedroom3 Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath2 Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    14.1,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    14.1,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath1 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    14.1,                     !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    14.1,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_bath1 Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 2_masterroom Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 008,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_masterroom Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    6.9,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    6.9,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 009,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_space Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    6.9,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    3.7000000000000006,       !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    3.7000000000000006,       !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    6.9,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 2_space Storey 3 Wall 010,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 2_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 1_bedroom3 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    3.7000000000000006,       !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    3.7000000000000006,       !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    21.8,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.999999999999998,       !- Vertex 4 Zcoordinate
    21.8,                     !- Vertex 5 Xcoordinate
    10.6,                     !- Vertex 5 Ycoordinate
    11.999999999999998,       !- Vertex 5 Zcoordinate
    26.9,                     !- Vertex 6 Xcoordinate
    10.6,                     !- Vertex 6 Ycoordinate
    11.999999999999998;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    21.8,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    21.8,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997,       !- Vertex 4 Zcoordinate
    23,                       !- Vertex 5 Xcoordinate
    7,                        !- Vertex 5 Ycoordinate
    14.799999999999997,       !- Vertex 5 Zcoordinate
    26.9,                     !- Vertex 6 Xcoordinate
    7,                        !- Vertex 6 Ycoordinate
    14.799999999999997;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    21.8,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    21.8,                     !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.8,                     !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    21.8,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    21.8,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    21.8,                     !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath1 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.8,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    21.8,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath1 Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_space Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_masterroom Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 3_bedroom2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 3_bedroom2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_space Storey 3 Wall 008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bedroom3 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_bedroom2 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_space Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath2 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.5,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    19.5,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.5,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    19.5,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bedroom2 Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bedroom3 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_space Storey 3 Wall 007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_masterroom Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    21.8,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    21.8,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.8,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    21.8,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath2 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_space Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_space Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath1 Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath1 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_masterroom Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath2 Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 3_bath2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.999999999999998;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath2 Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 3_bath2 Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath2 Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath2 Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath2 Storey 3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.5,                     !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    19.5,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    19.5,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    19.5,                     !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath2 Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bedroom3 Storey 3 Wall 002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19.5,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    19.5,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath2 Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_space Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_bath2 Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_bath2 Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath1 Storey 3 Wall 003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    11.999999999999998,       !- Vertex 4 Zcoordinate
    23,                       !- Vertex 5 Xcoordinate
    5.1,                      !- Vertex 5 Ycoordinate
    11.999999999999998,       !- Vertex 5 Zcoordinate
    23,                       !- Vertex 6 Xcoordinate
    7,                        !- Vertex 6 Ycoordinate
    11.999999999999998,       !- Vertex 6 Zcoordinate
    26.9,                     !- Vertex 7 Xcoordinate
    7,                        !- Vertex 7 Ycoordinate
    11.999999999999998,       !- Vertex 7 Zcoordinate
    26.9,                     !- Vertex 8 Xcoordinate
    3.5,                      !- Vertex 8 Ycoordinate
    11.999999999999998;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997,       !- Vertex 4 Zcoordinate
    20.9,                     !- Vertex 5 Xcoordinate
    5.1,                      !- Vertex 5 Ycoordinate
    14.799999999999997,       !- Vertex 5 Zcoordinate
    20.9,                     !- Vertex 6 Xcoordinate
    4.3,                      !- Vertex 6 Ycoordinate
    14.799999999999997,       !- Vertex 6 Zcoordinate
    23,                       !- Vertex 7 Xcoordinate
    4.3,                      !- Vertex 7 Ycoordinate
    14.799999999999997,       !- Vertex 7 Zcoordinate
    23,                       !- Vertex 8 Xcoordinate
    3.5,                      !- Vertex 8 Ycoordinate
    14.799999999999997;       !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 4_space Storey 3 Wall 008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 002,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_masterroom Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    26.9,                     !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 003,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath1 Storey 3 Wall 005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    7,                        !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 004,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath1 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    5.1,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    5.1,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 005,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bath2 Storey 3 Wall 004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    5.1,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    20.9,                     !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    20.9,                     !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    5.1,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 006,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bedroom3 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20.9,                     !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    4.3,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    4.3,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    20.9,                     !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 007,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bedroom3 Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    4.3,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    23,                       !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    23,                       !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    4.3,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 3_space Storey 3 Wall 008,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 3_space Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_bedroom2 Storey 3 Wall 001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    23,                       !- Vertex 1 Xcoordinate
    3.5,                      !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    3.5,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    26.9,                     !- Vertex 3 Xcoordinate
    3.5,                      !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    23,                       !- Vertex 4 Xcoordinate
    3.5,                      !- Vertex 4 Ycoordinate
    14.799999999999997;       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_masterroom Storey 3 Floor,    !- Name
    Floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Unit 4_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    32,                       !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    32,                       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    11.999999999999998,       !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.999999999999998,       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    7,                        !- Vertex 4 Ycoordinate
    11.999999999999998,       !- Vertex 4 Zcoordinate
    26.9,                     !- Vertex 5 Xcoordinate
    7,                        !- Vertex 5 Ycoordinate
    11.999999999999998,       !- Vertex 5 Zcoordinate
    26.9,                     !- Vertex 6 Xcoordinate
    10.6,                     !- Vertex 6 Ycoordinate
    11.999999999999998;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_masterroom Storey 3 Ceiling,    !- Name
    Roof,                     !- Surface Type
    Project Flat Roof,        !- Construction Name
    Unit 4_masterroom Storey 3,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    14.799999999999997,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
    7,                        !- Vertex 2 Ycoordinate
    14.799999999999997,       !- Vertex 2 Zcoordinate
    30.799999999999997,       !- Vertex 3 Xcoordinate
    7,                        !- Vertex 3 Ycoordinate
    14.799999999999997,       !- Vertex 3 Zcoordinate
    30.799999999999997,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    14.799999999999997,       !- Vertex 4 Zcoordinate
    32,                       !- Vertex 5 Xcoordinate
    7.6,                      !- Vertex 5 Ycoordinate
    14.799999999999997,       !- Vertex 5 Zcoordinate
    32,                       !- Vertex 6 Xcoordinate
    10.6,                     !- Vertex 6 Ycoordinate
    14.799999999999997;       !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Unit 4_masterroom Storey 3 Wall 001,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Unit 4_masterroom Storey 3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Unit 3_masterroom Storey 3 Wall 006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    26.9,                     !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    11.999999999999998,       !- Vertex 1 Zcoordinate
    26.9,                     !- Vertex 2 Xcoordinate
