    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 2 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 2 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.38,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    22.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    22.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    26.38,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 2 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 2 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    26.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    26.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    22.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_kitchen Storey 2 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_kitchen Storey 2 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.48,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    19.72,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    19.72,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    21.48,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 2 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    31.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    31.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    27.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 2 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 2 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.580000000000002,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    27.419999999999998,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    27.419999999999998,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    31.580000000000002,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_kitchen Storey 2 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_kitchen Storey 2 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    32.32,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    32.32,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    34.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 2 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.18,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    37.019999999999996,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    37.019999999999996,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    41.18,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 2 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 2 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    41.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    41.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    37.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_kitchen Storey 2 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_kitchen Storey 2 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    36.28,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    34.519999999999996,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    34.519999999999996,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    36.28,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 2 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    46.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    46.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    42.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 2 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 2 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.379999999999995,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    42.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    42.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    46.379999999999995,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_kitchen Storey 2 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_kitchen Storey 2 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.879999999999995,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    47.12,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    47.12,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    48.879999999999995,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 2 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.98,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    55.81999999999999,        !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    55.81999999999999,        !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    59.98,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 2 Wall 010 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 2 Wall 010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.99999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    59.99999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    59.99999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    55.99999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_kitchen Storey 2 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_kitchen Storey 2 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    53.31999999999999,        !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    53.31999999999999,        !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    55.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 2 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    67.78999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    61.309999999999995,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    61.309999999999995,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    67.78999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 2 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 2 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.92999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    64.36999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    64.36999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    60.92999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_study Storey 2 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_study Storey 2 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    0.3999999999999999,       !- Vertex 1 Ycoordinate
    9.725,                    !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    3.6,                      !- Vertex 2 Ycoordinate
    9.725,                    !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    3.6,                      !- Vertex 3 Ycoordinate
    11.475,                   !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    0.3999999999999999,       !- Vertex 4 Ycoordinate
    11.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_masterroom Storey 3 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_masterroom Storey 3 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.569999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    3.33,                     !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    3.33,                     !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    7.569999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 3 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom2 Storey 3 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.3899999999999999,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    3.51,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    3.51,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    0.3899999999999999,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 3 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom3 Storey 3 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.319999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    7.68,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    7.68,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    4.319999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_masterroom Storey 3 Wall 007 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_masterroom Storey 3 Wall 007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.69,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    8.61,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    8.61,                     !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    12.69,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 3 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom2 Storey 3 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.49,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    11.61,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    11.61,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    8.49,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 3 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom3 Storey 3 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.35,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    15.15,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    15.15,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    12.35,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_masterroom Storey 3 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_masterroom Storey 3 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.39,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    22.310000000000002,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    22.310000000000002,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    26.39,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 3 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom2 Storey 3 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.39,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    26.509999999999998,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    26.509999999999998,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    23.39,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 3 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom3 Storey 3 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    22.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    22.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_masterroom Storey 3 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_masterroom Storey 3 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.49,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    27.409999999999997,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    27.409999999999997,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    31.49,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom2 Storey 3 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom2 Storey 3 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.29,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    30.409999999999997,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    30.409999999999997,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    27.29,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom3 Storey 3 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom3 Storey 3 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    33.949999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    33.949999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    31.15,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_masterroom Storey 3 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_masterroom Storey 3 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.19,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    37.10999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    37.10999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    41.19,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom2 Storey 3 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom2 Storey 3 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    38.19,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    41.309999999999995,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    41.309999999999995,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    38.19,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom3 Storey 3 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom3 Storey 3 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    37.449999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    37.449999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    34.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_masterroom Storey 3 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_masterroom Storey 3 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.29,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    42.209999999999994,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    42.209999999999994,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    46.29,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom2 Storey 3 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom2 Storey 3 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.089999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    45.209999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    45.209999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    42.089999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom3 Storey 3 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom3 Storey 3 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.949999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    48.74999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    48.74999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    45.949999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_masterroom Storey 3 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_masterroom Storey 3 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.989999999999995,       !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    55.90999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    55.90999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    59.989999999999995,       !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom2 Storey 3 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom2 Storey 3 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    56.989999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    60.10999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    60.10999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    56.989999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom3 Storey 3 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom3 Storey 3 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    53.449999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    56.24999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    56.24999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    53.449999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_masterroom Storey 3 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_masterroom Storey 3 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.27,                    !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    61.029999999999994,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    61.029999999999994,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    65.27,                    !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom2 Storey 3 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom2 Storey 3 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.08999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    68.21,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    68.21,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    65.08999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom3 Storey 3 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom3 Storey 3 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.919999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.524999999999999,       !- Vertex 1 Zcoordinate
    64.27999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.524999999999999,       !- Vertex 2 Zcoordinate
    64.27999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    14.274999999999997,       !- Vertex 3 Zcoordinate
    60.919999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.274999999999997;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_livingroom Storey 4 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_livingroom Storey 4 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.2299999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    7.67,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    7.67,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    4.2299999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_livingroom Storey 4 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_livingroom Storey 4 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.29,                     !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    0.8099999999999996,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    0.8099999999999996,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    7.29,                     !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_study Storey 4 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_study Storey 4 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.6,                      !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.3999999999999999,       !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.3999999999999999,       !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.6,                      !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_livingroom Storey 4 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_livingroom Storey 4 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    12.6,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    12.6,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    8.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_livingroom Storey 4 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_livingroom Storey 4 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.780000000000001,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    8.62,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    8.62,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    12.780000000000001,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_kitchen Storey 4 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_kitchen Storey 4 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.28,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    13.520000000000001,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    13.520000000000001,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    15.28,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 4 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 4 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.38,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    22.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    22.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    26.38,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 4 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 4 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    26.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    26.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    22.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_kitchen Storey 4 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_kitchen Storey 4 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.48,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    19.72,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    19.72,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    21.48,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 4 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 4 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    31.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    31.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    27.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 4 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 4 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.580000000000002,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    27.419999999999998,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    27.419999999999998,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    31.580000000000002,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_kitchen Storey 4 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_kitchen Storey 4 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    32.32,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    32.32,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    34.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 4 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 4 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.18,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    37.019999999999996,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    37.019999999999996,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    41.18,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 4 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 4 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    41.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    41.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    37.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_kitchen Storey 4 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_kitchen Storey 4 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    36.28,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    34.519999999999996,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    34.519999999999996,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    36.28,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 4 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 4 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    46.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    46.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    42.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 4 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 4 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.379999999999995,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    42.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    42.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    46.379999999999995,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_kitchen Storey 4 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_kitchen Storey 4 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.879999999999995,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    47.12,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    47.12,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    48.879999999999995,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 4 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 4 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.98,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    55.81999999999999,        !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    55.81999999999999,        !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    59.98,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 4 Wall 010 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 4 Wall 010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.99999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    59.99999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    59.99999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    55.99999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_kitchen Storey 4 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_kitchen Storey 4 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    53.31999999999999,        !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    53.31999999999999,        !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    55.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 4 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 4 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    67.78999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    61.309999999999995,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    61.309999999999995,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    67.78999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 4 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 4 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.92999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    64.36999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    64.36999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    60.92999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_study Storey 4 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_study Storey 4 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    0.3999999999999999,       !- Vertex 1 Ycoordinate
    15.325,                   !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    3.6,                      !- Vertex 2 Ycoordinate
    15.325,                   !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    3.6,                      !- Vertex 3 Ycoordinate
    17.075,                   !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    0.3999999999999999,       !- Vertex 4 Ycoordinate
    17.075;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_masterroom Storey 5 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_masterroom Storey 5 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.569999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    3.33,                     !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    3.33,                     !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    7.569999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 5 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom2 Storey 5 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.3899999999999999,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    3.51,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    3.51,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    0.3899999999999999,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 5 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom3 Storey 5 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.319999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    7.68,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    7.68,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    4.319999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_masterroom Storey 5 Wall 007 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_masterroom Storey 5 Wall 007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.69,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    8.61,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    8.61,                     !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    12.69,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 5 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom2 Storey 5 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.49,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    11.61,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    11.61,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    8.49,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 5 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom3 Storey 5 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.35,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    15.15,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    15.15,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    12.35,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_masterroom Storey 5 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_masterroom Storey 5 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.39,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    22.310000000000002,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    22.310000000000002,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    26.39,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 5 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom2 Storey 5 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.39,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    26.509999999999998,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    26.509999999999998,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    23.39,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 5 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom3 Storey 5 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    22.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    22.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_masterroom Storey 5 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_masterroom Storey 5 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.49,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    27.409999999999997,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    27.409999999999997,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    31.49,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom2 Storey 5 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom2 Storey 5 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.29,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    30.409999999999997,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    30.409999999999997,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    27.29,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom3 Storey 5 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom3 Storey 5 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    33.949999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    33.949999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    31.15,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_masterroom Storey 5 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_masterroom Storey 5 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.19,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    37.10999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    37.10999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    41.19,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom2 Storey 5 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom2 Storey 5 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    38.19,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    41.309999999999995,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    41.309999999999995,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    38.19,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom3 Storey 5 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom3 Storey 5 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    37.449999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    37.449999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    34.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_masterroom Storey 5 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_masterroom Storey 5 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.29,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    42.209999999999994,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    42.209999999999994,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    46.29,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom2 Storey 5 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom2 Storey 5 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.089999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    45.209999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    45.209999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    42.089999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom3 Storey 5 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom3 Storey 5 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.949999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    48.74999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    48.74999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    45.949999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_masterroom Storey 5 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_masterroom Storey 5 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.989999999999995,       !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    55.90999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    55.90999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    59.989999999999995,       !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom2 Storey 5 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom2 Storey 5 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    56.989999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    60.10999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    60.10999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    56.989999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom3 Storey 5 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom3 Storey 5 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    53.449999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    56.24999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    56.24999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    53.449999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_masterroom Storey 5 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_masterroom Storey 5 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.27,                    !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    61.029999999999994,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    61.029999999999994,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    65.27,                    !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom2 Storey 5 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom2 Storey 5 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.08999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    68.21,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    68.21,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    65.08999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom3 Storey 5 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom3 Storey 5 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.919999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    18.125,                   !- Vertex 1 Zcoordinate
    64.27999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    18.125,                   !- Vertex 2 Zcoordinate
    64.27999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    19.875000000000004,       !- Vertex 3 Zcoordinate
    60.919999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.875000000000004;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_livingroom Storey 6 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_livingroom Storey 6 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.2299999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    7.67,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    7.67,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    4.2299999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_livingroom Storey 6 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_livingroom Storey 6 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.29,                     !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    0.8099999999999996,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    0.8099999999999996,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    7.29,                     !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_study Storey 6 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_study Storey 6 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.6,                      !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.3999999999999999,       !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.3999999999999999,       !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.6,                      !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_livingroom Storey 6 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_livingroom Storey 6 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    12.6,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    12.6,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    8.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_livingroom Storey 6 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_livingroom Storey 6 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.780000000000001,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    8.62,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    8.62,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    12.780000000000001,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_kitchen Storey 6 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_kitchen Storey 6 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.28,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    13.520000000000001,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    13.520000000000001,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    15.28,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 6 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 6 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.38,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    22.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    22.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    26.38,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 6 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 6 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    26.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    26.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    22.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_kitchen Storey 6 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_kitchen Storey 6 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.48,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    19.72,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    19.72,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    21.48,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 6 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 6 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    31.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    31.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    27.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 6 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 6 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.580000000000002,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    27.419999999999998,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    27.419999999999998,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    31.580000000000002,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_kitchen Storey 6 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_kitchen Storey 6 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    32.32,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    32.32,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    34.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 6 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 6 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.18,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    37.019999999999996,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    37.019999999999996,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    41.18,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 6 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 6 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    41.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    41.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    37.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_kitchen Storey 6 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_kitchen Storey 6 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    36.28,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    34.519999999999996,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    34.519999999999996,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    36.28,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 6 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 6 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    46.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    46.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    42.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 6 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 6 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.379999999999995,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    42.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    42.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    46.379999999999995,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_kitchen Storey 6 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_kitchen Storey 6 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.879999999999995,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    47.12,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    47.12,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    48.879999999999995,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 6 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 6 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.98,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    55.81999999999999,        !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    55.81999999999999,        !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    59.98,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 6 Wall 010 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 6 Wall 010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.99999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    59.99999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    59.99999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    55.99999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_kitchen Storey 6 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_kitchen Storey 6 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    53.31999999999999,        !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    53.31999999999999,        !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    55.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 6 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 6 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    67.78999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    61.309999999999995,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    61.309999999999995,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    67.78999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 6 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 6 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.92999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    64.36999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    64.36999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    60.92999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_study Storey 6 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_study Storey 6 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    0.3999999999999999,       !- Vertex 1 Ycoordinate
    20.924999999999997,       !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    3.6,                      !- Vertex 2 Ycoordinate
    20.924999999999997,       !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    3.6,                      !- Vertex 3 Ycoordinate
    22.675,                   !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    0.3999999999999999,       !- Vertex 4 Ycoordinate
    22.675;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_masterroom Storey 7 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_masterroom Storey 7 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.569999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    3.33,                     !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    3.33,                     !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    7.569999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 7 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom2 Storey 7 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.3899999999999999,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    3.51,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    3.51,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    0.3899999999999999,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 7 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom3 Storey 7 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.319999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    7.68,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    7.68,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    4.319999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_masterroom Storey 7 Wall 007 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_masterroom Storey 7 Wall 007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.69,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    8.61,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    8.61,                     !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    12.69,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 7 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom2 Storey 7 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.49,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    11.61,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    11.61,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    8.49,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 7 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom3 Storey 7 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.35,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    15.15,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    15.15,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    12.35,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_masterroom Storey 7 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_masterroom Storey 7 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.39,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    22.310000000000002,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    22.310000000000002,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    26.39,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 7 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom2 Storey 7 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.39,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    26.509999999999998,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    26.509999999999998,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    23.39,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 7 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom3 Storey 7 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    22.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    22.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_masterroom Storey 7 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_masterroom Storey 7 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.49,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    27.409999999999997,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    27.409999999999997,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    31.49,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom2 Storey 7 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom2 Storey 7 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.29,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    30.409999999999997,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    30.409999999999997,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    27.29,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom3 Storey 7 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom3 Storey 7 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    33.949999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    33.949999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    31.15,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_masterroom Storey 7 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_masterroom Storey 7 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.19,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    37.10999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    37.10999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    41.19,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom2 Storey 7 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom2 Storey 7 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    38.19,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    41.309999999999995,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    41.309999999999995,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    38.19,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom3 Storey 7 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom3 Storey 7 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    37.449999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    37.449999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    34.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_masterroom Storey 7 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_masterroom Storey 7 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.29,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    42.209999999999994,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    42.209999999999994,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    46.29,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom2 Storey 7 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom2 Storey 7 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.089999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    45.209999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    45.209999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    42.089999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom3 Storey 7 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom3 Storey 7 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.949999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    48.74999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    48.74999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    45.949999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_masterroom Storey 7 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_masterroom Storey 7 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.989999999999995,       !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    55.90999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    55.90999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    59.989999999999995,       !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom2 Storey 7 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom2 Storey 7 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    56.989999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    60.10999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    60.10999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    56.989999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom3 Storey 7 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom3 Storey 7 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    53.449999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    56.24999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    56.24999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    53.449999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_masterroom Storey 7 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_masterroom Storey 7 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.27,                    !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    61.029999999999994,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    61.029999999999994,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    65.27,                    !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom2 Storey 7 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom2 Storey 7 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.08999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    68.21,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    68.21,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    65.08999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom3 Storey 7 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom3 Storey 7 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.919999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    23.724999999999998,       !- Vertex 1 Zcoordinate
    64.27999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    23.724999999999998,       !- Vertex 2 Zcoordinate
    64.27999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    25.475,                   !- Vertex 3 Zcoordinate
    60.919999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    25.475;                   !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_livingroom Storey 8 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_livingroom Storey 8 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.2299999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    7.67,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    7.67,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    4.2299999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_livingroom Storey 8 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_livingroom Storey 8 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.29,                     !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    0.8099999999999996,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    0.8099999999999996,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    7.29,                     !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_study Storey 8 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_study Storey 8 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.6,                      !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.3999999999999999,       !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.3999999999999999,       !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.6,                      !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_livingroom Storey 8 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_livingroom Storey 8 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    12.6,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    12.6,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    8.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_livingroom Storey 8 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_livingroom Storey 8 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.780000000000001,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    8.62,                     !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    8.62,                     !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    12.780000000000001,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_kitchen Storey 8 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_kitchen Storey 8 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.28,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    13.520000000000001,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    13.520000000000001,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    15.28,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 8 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 8 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.38,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    22.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    22.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    26.38,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_livingroom Storey 8 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_livingroom Storey 8 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    26.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    26.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    22.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_kitchen Storey 8 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_kitchen Storey 8 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.48,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    19.72,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    19.72,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    21.48,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 8 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 8 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.4,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    31.4,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    31.4,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    27.4,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_livingroom Storey 8 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_livingroom Storey 8 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.580000000000002,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    27.419999999999998,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    27.419999999999998,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    31.580000000000002,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_kitchen Storey 8 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_kitchen Storey 8 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    32.32,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    32.32,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    34.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 8 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 8 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.18,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    37.019999999999996,       !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    37.019999999999996,       !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    41.18,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_livingroom Storey 8 Wall 009 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_livingroom Storey 8 Wall 009,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    37.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    41.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    41.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    37.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_kitchen Storey 8 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_kitchen Storey 8 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    36.28,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    34.519999999999996,       !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    34.519999999999996,       !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    36.28,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 8 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 8 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.199999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    46.199999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    46.199999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    42.199999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_livingroom Storey 8 Wall 008 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_livingroom Storey 8 Wall 008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.379999999999995,       !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    42.22,                    !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    42.22,                    !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    46.379999999999995,       !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_kitchen Storey 8 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_kitchen Storey 8 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    48.879999999999995,       !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    47.12,                    !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    47.12,                    !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    48.879999999999995,       !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 8 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 8 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.98,                    !- Vertex 1 Xcoordinate
    12.1,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    55.81999999999999,        !- Vertex 2 Xcoordinate
    12.1,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    55.81999999999999,        !- Vertex 3 Xcoordinate
    12.1,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    59.98,                    !- Vertex 4 Xcoordinate
    12.1,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_livingroom Storey 8 Wall 010 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_livingroom Storey 8 Wall 010,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.99999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    59.99999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    59.99999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    55.99999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_kitchen Storey 8 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_kitchen Storey 8 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    55.08,                    !- Vertex 1 Xcoordinate
    7.6,                      !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    53.31999999999999,        !- Vertex 2 Xcoordinate
    7.6,                      !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    53.31999999999999,        !- Vertex 3 Xcoordinate
    7.6,                      !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    55.08,                    !- Vertex 4 Xcoordinate
    7.6,                      !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 8 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 8 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    67.78999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    61.309999999999995,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    61.309999999999995,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    67.78999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_livingroom Storey 8 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_livingroom Storey 8 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.92999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    64.36999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    64.36999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    60.92999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_study Storey 8 Wall 005 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_study Storey 8 Wall 005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    68.6,                     !- Vertex 1 Xcoordinate
    0.3999999999999999,       !- Vertex 1 Ycoordinate
    26.525,                   !- Vertex 1 Zcoordinate
    68.6,                     !- Vertex 2 Xcoordinate
    3.6,                      !- Vertex 2 Ycoordinate
    26.525,                   !- Vertex 2 Zcoordinate
    68.6,                     !- Vertex 3 Xcoordinate
    3.6,                      !- Vertex 3 Ycoordinate
    28.275000000000002,       !- Vertex 3 Zcoordinate
    68.6,                     !- Vertex 4 Xcoordinate
    0.3999999999999999,       !- Vertex 4 Ycoordinate
    28.275000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_masterroom Storey 9 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_masterroom Storey 9 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.569999999999999,        !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    3.33,                     !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    3.33,                     !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    7.569999999999999,        !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom2 Storey 9 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom2 Storey 9 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.3899999999999999,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    3.51,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    3.51,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    0.3899999999999999,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 1_bedroom3 Storey 9 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 1_bedroom3 Storey 9 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.319999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    7.68,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    7.68,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    4.319999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_masterroom Storey 9 Wall 007 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_masterroom Storey 9 Wall 007,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.69,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    8.61,                     !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    8.61,                     !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    12.69,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom2 Storey 9 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom2 Storey 9 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.49,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    11.61,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    11.61,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    8.49,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 2_bedroom3 Storey 9 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 2_bedroom3 Storey 9 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.35,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    15.15,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    15.15,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    12.35,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_masterroom Storey 9 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_masterroom Storey 9 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    26.39,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    22.310000000000002,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    22.310000000000002,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    26.39,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom2 Storey 9 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom2 Storey 9 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    23.39,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    26.509999999999998,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    26.509999999999998,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    23.39,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 3_bedroom3 Storey 9 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 3_bedroom3 Storey 9 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    22.65,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    22.65,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_masterroom Storey 9 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_masterroom Storey 9 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.49,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    27.409999999999997,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    27.409999999999997,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    31.49,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom2 Storey 9 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom2 Storey 9 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.29,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    30.409999999999997,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    30.409999999999997,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    27.29,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 4_bedroom3 Storey 9 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 4_bedroom3 Storey 9 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    31.15,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    33.949999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    33.949999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    31.15,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_masterroom Storey 9 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_masterroom Storey 9 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    41.19,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    37.10999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    37.10999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    41.19,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom2 Storey 9 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom2 Storey 9 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    38.19,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    41.309999999999995,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    41.309999999999995,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    38.19,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 5_bedroom3 Storey 9 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 5_bedroom3 Storey 9 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.65,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    37.449999999999996,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    37.449999999999996,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    34.65,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_masterroom Storey 9 Wall 006 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_masterroom Storey 9 Wall 006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.29,                    !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    42.209999999999994,       !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    42.209999999999994,       !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    46.29,                    !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom2 Storey 9 Wall 002 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom2 Storey 9 Wall 002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    42.089999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    45.209999999999994,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    45.209999999999994,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    42.089999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 6_bedroom3 Storey 9 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 6_bedroom3 Storey 9 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    45.949999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    48.74999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    48.74999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    45.949999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_masterroom Storey 9 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_masterroom Storey 9 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    59.989999999999995,       !- Vertex 1 Xcoordinate
    10.6,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    55.90999999999999,        !- Vertex 2 Xcoordinate
    10.6,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    55.90999999999999,        !- Vertex 3 Xcoordinate
    10.6,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    59.989999999999995,       !- Vertex 4 Xcoordinate
    10.6,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom2 Storey 9 Wall 003 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom2 Storey 9 Wall 003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    56.989999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    60.10999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    60.10999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    56.989999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 7_bedroom3 Storey 9 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 7_bedroom3 Storey 9 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    53.449999999999996,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    56.24999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    56.24999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    53.449999999999996,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_masterroom Storey 9 Wall 001 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_masterroom Storey 9 Wall 001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.27,                    !- Vertex 1 Xcoordinate
    10.5,                     !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    61.029999999999994,       !- Vertex 2 Xcoordinate
    10.5,                     !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    61.029999999999994,       !- Vertex 3 Xcoordinate
    10.5,                     !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    65.27,                    !- Vertex 4 Xcoordinate
    10.5,                     !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom2 Storey 9 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom2 Storey 9 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    65.08999999999999,        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    68.21,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    68.21,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    65.08999999999999,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Unit 8_bedroom3 Storey 9 Wall 004 Window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Unit 8_bedroom3 Storey 9 Wall 004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    60.919999999999995,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    29.325,                   !- Vertex 1 Zcoordinate
    64.27999999999999,        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    29.325,                   !- Vertex 2 Zcoordinate
    64.27999999999999,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    31.075000000000003,       !- Vertex 3 Zcoordinate
    60.919999999999995,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    31.075000000000003;       !- Vertex 4 Zcoordinate

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_livingroom Storey 0 Infiltration,    !- Name
    Unit 1_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_kitchen Storey 0 Infiltration,    !- Name
    Unit 1_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath3 Storey 0 Infiltration,    !- Name
    Unit 1_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_study Storey 0 Infiltration,    !- Name
    Unit 1_study Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_livingroom Storey 0 Infiltration,    !- Name
    Unit 2_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_kitchen Storey 0 Infiltration,    !- Name
    Unit 2_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath3 Storey 0 Infiltration,    !- Name
    Unit 2_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_utility Storey 0 Infiltration,    !- Name
    Unit 2_utility Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_livingroom Storey 0 Infiltration,    !- Name
    Unit 3_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_kitchen Storey 0 Infiltration,    !- Name
    Unit 3_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath3 Storey 0 Infiltration,    !- Name
    Unit 3_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_utility Storey 0 Infiltration,    !- Name
    Unit 3_utility Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_livingroom Storey 0 Infiltration,    !- Name
    Unit 4_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_kitchen Storey 0 Infiltration,    !- Name
    Unit 4_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath3 Storey 0 Infiltration,    !- Name
    Unit 4_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_utility Storey 0 Infiltration,    !- Name
    Unit 4_utility Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_livingroom Storey 0 Infiltration,    !- Name
    Unit 5_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_kitchen Storey 0 Infiltration,    !- Name
    Unit 5_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath3 Storey 0 Infiltration,    !- Name
    Unit 5_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_utility Storey 0 Infiltration,    !- Name
    Unit 5_utility Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_livingroom Storey 0 Infiltration,    !- Name
    Unit 6_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_kitchen Storey 0 Infiltration,    !- Name
    Unit 6_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath3 Storey 0 Infiltration,    !- Name
    Unit 6_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_utility Storey 0 Infiltration,    !- Name
    Unit 6_utility Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_livingroom Storey 0 Infiltration,    !- Name
    Unit 7_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_kitchen Storey 0 Infiltration,    !- Name
    Unit 7_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath3 Storey 0 Infiltration,    !- Name
    Unit 7_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_utility Storey 0 Infiltration,    !- Name
    Unit 7_utility Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_livingroom Storey 0 Infiltration,    !- Name
    Unit 8_livingroom Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_kitchen Storey 0 Infiltration,    !- Name
    Unit 8_kitchen Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath3 Storey 0 Infiltration,    !- Name
    Unit 8_bath3 Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_study Storey 0 Infiltration,    !- Name
    Unit 8_study Storey 0,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_masterroom Storey 1 Infiltration,    !- Name
    Unit 1_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath1 Storey 1 Infiltration,    !- Name
    Unit 1_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath2 Storey 1 Infiltration,    !- Name
    Unit 1_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 1_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 1_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_space Storey 1 Infiltration,    !- Name
    Unit 1_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_masterroom Storey 1 Infiltration,    !- Name
    Unit 2_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 2_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 2_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath1 Storey 1 Infiltration,    !- Name
    Unit 2_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath2 Storey 1 Infiltration,    !- Name
    Unit 2_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_space Storey 1 Infiltration,    !- Name
    Unit 2_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_masterroom Storey 1 Infiltration,    !- Name
    Unit 3_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 3_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 3_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath1 Storey 1 Infiltration,    !- Name
    Unit 3_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath2 Storey 1 Infiltration,    !- Name
    Unit 3_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_space Storey 1 Infiltration,    !- Name
    Unit 3_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_masterroom Storey 1 Infiltration,    !- Name
    Unit 4_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 4_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 4_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath1 Storey 1 Infiltration,    !- Name
    Unit 4_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath2 Storey 1 Infiltration,    !- Name
    Unit 4_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_space Storey 1 Infiltration,    !- Name
    Unit 4_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_masterroom Storey 1 Infiltration,    !- Name
    Unit 5_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 5_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 5_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath1 Storey 1 Infiltration,    !- Name
    Unit 5_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath2 Storey 1 Infiltration,    !- Name
    Unit 5_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_space Storey 1 Infiltration,    !- Name
    Unit 5_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_masterroom Storey 1 Infiltration,    !- Name
    Unit 6_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 6_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 6_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath1 Storey 1 Infiltration,    !- Name
    Unit 6_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath2 Storey 1 Infiltration,    !- Name
    Unit 6_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_space Storey 1 Infiltration,    !- Name
    Unit 6_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_masterroom Storey 1 Infiltration,    !- Name
    Unit 7_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 7_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 7_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath1 Storey 1 Infiltration,    !- Name
    Unit 7_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath2 Storey 1 Infiltration,    !- Name
    Unit 7_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_space Storey 1 Infiltration,    !- Name
    Unit 7_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_masterroom Storey 1 Infiltration,    !- Name
    Unit 8_masterroom Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath1 Storey 1 Infiltration,    !- Name
    Unit 8_bath1 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath2 Storey 1 Infiltration,    !- Name
    Unit 8_bath2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bedroom2 Storey 1 Infiltration,    !- Name
    Unit 8_bedroom2 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bedroom3 Storey 1 Infiltration,    !- Name
    Unit 8_bedroom3 Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_space Storey 1 Infiltration,    !- Name
    Unit 8_space Storey 1,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_livingroom Storey 2 Infiltration,    !- Name
    Unit 1_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_kitchen Storey 2 Infiltration,    !- Name
    Unit 1_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath3 Storey 2 Infiltration,    !- Name
    Unit 1_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_study Storey 2 Infiltration,    !- Name
    Unit 1_study Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_livingroom Storey 2 Infiltration,    !- Name
    Unit 2_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_kitchen Storey 2 Infiltration,    !- Name
    Unit 2_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath3 Storey 2 Infiltration,    !- Name
    Unit 2_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_utility Storey 2 Infiltration,    !- Name
    Unit 2_utility Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_livingroom Storey 2 Infiltration,    !- Name
    Unit 3_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_kitchen Storey 2 Infiltration,    !- Name
    Unit 3_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath3 Storey 2 Infiltration,    !- Name
    Unit 3_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_utility Storey 2 Infiltration,    !- Name
    Unit 3_utility Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_livingroom Storey 2 Infiltration,    !- Name
    Unit 4_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_kitchen Storey 2 Infiltration,    !- Name
    Unit 4_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath3 Storey 2 Infiltration,    !- Name
    Unit 4_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_utility Storey 2 Infiltration,    !- Name
    Unit 4_utility Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_livingroom Storey 2 Infiltration,    !- Name
    Unit 5_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_kitchen Storey 2 Infiltration,    !- Name
    Unit 5_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath3 Storey 2 Infiltration,    !- Name
    Unit 5_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_utility Storey 2 Infiltration,    !- Name
    Unit 5_utility Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_livingroom Storey 2 Infiltration,    !- Name
    Unit 6_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_kitchen Storey 2 Infiltration,    !- Name
    Unit 6_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath3 Storey 2 Infiltration,    !- Name
    Unit 6_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_utility Storey 2 Infiltration,    !- Name
    Unit 6_utility Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_livingroom Storey 2 Infiltration,    !- Name
    Unit 7_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_kitchen Storey 2 Infiltration,    !- Name
    Unit 7_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath3 Storey 2 Infiltration,    !- Name
    Unit 7_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_utility Storey 2 Infiltration,    !- Name
    Unit 7_utility Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_livingroom Storey 2 Infiltration,    !- Name
    Unit 8_livingroom Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_kitchen Storey 2 Infiltration,    !- Name
    Unit 8_kitchen Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath3 Storey 2 Infiltration,    !- Name
    Unit 8_bath3 Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_study Storey 2 Infiltration,    !- Name
    Unit 8_study Storey 2,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_masterroom Storey 3 Infiltration,    !- Name
    Unit 1_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath1 Storey 3 Infiltration,    !- Name
    Unit 1_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath2 Storey 3 Infiltration,    !- Name
    Unit 1_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 1_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 1_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_space Storey 3 Infiltration,    !- Name
    Unit 1_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_masterroom Storey 3 Infiltration,    !- Name
    Unit 2_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 2_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 2_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath1 Storey 3 Infiltration,    !- Name
    Unit 2_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath2 Storey 3 Infiltration,    !- Name
    Unit 2_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_space Storey 3 Infiltration,    !- Name
    Unit 2_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_masterroom Storey 3 Infiltration,    !- Name
    Unit 3_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 3_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 3_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath1 Storey 3 Infiltration,    !- Name
    Unit 3_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath2 Storey 3 Infiltration,    !- Name
    Unit 3_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_space Storey 3 Infiltration,    !- Name
    Unit 3_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_masterroom Storey 3 Infiltration,    !- Name
    Unit 4_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 4_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 4_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath1 Storey 3 Infiltration,    !- Name
    Unit 4_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath2 Storey 3 Infiltration,    !- Name
    Unit 4_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_space Storey 3 Infiltration,    !- Name
    Unit 4_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_masterroom Storey 3 Infiltration,    !- Name
    Unit 5_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 5_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 5_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath1 Storey 3 Infiltration,    !- Name
    Unit 5_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath2 Storey 3 Infiltration,    !- Name
    Unit 5_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_space Storey 3 Infiltration,    !- Name
    Unit 5_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_masterroom Storey 3 Infiltration,    !- Name
    Unit 6_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 6_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 6_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath1 Storey 3 Infiltration,    !- Name
    Unit 6_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath2 Storey 3 Infiltration,    !- Name
    Unit 6_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_space Storey 3 Infiltration,    !- Name
    Unit 6_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_masterroom Storey 3 Infiltration,    !- Name
    Unit 7_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 7_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 7_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath1 Storey 3 Infiltration,    !- Name
    Unit 7_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath2 Storey 3 Infiltration,    !- Name
    Unit 7_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_space Storey 3 Infiltration,    !- Name
    Unit 7_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_masterroom Storey 3 Infiltration,    !- Name
    Unit 8_masterroom Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath1 Storey 3 Infiltration,    !- Name
    Unit 8_bath1 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath2 Storey 3 Infiltration,    !- Name
    Unit 8_bath2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bedroom2 Storey 3 Infiltration,    !- Name
    Unit 8_bedroom2 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bedroom3 Storey 3 Infiltration,    !- Name
    Unit 8_bedroom3 Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_space Storey 3 Infiltration,    !- Name
    Unit 8_space Storey 3,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_livingroom Storey 4 Infiltration,    !- Name
    Unit 1_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_kitchen Storey 4 Infiltration,    !- Name
    Unit 1_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath3 Storey 4 Infiltration,    !- Name
    Unit 1_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_study Storey 4 Infiltration,    !- Name
    Unit 1_study Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_livingroom Storey 4 Infiltration,    !- Name
    Unit 2_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_kitchen Storey 4 Infiltration,    !- Name
    Unit 2_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath3 Storey 4 Infiltration,    !- Name
    Unit 2_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_utility Storey 4 Infiltration,    !- Name
    Unit 2_utility Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_livingroom Storey 4 Infiltration,    !- Name
    Unit 3_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_kitchen Storey 4 Infiltration,    !- Name
    Unit 3_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath3 Storey 4 Infiltration,    !- Name
    Unit 3_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_utility Storey 4 Infiltration,    !- Name
    Unit 3_utility Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_livingroom Storey 4 Infiltration,    !- Name
    Unit 4_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_kitchen Storey 4 Infiltration,    !- Name
    Unit 4_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath3 Storey 4 Infiltration,    !- Name
    Unit 4_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_utility Storey 4 Infiltration,    !- Name
    Unit 4_utility Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_livingroom Storey 4 Infiltration,    !- Name
    Unit 5_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_kitchen Storey 4 Infiltration,    !- Name
    Unit 5_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath3 Storey 4 Infiltration,    !- Name
    Unit 5_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_utility Storey 4 Infiltration,    !- Name
    Unit 5_utility Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_livingroom Storey 4 Infiltration,    !- Name
    Unit 6_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_kitchen Storey 4 Infiltration,    !- Name
    Unit 6_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath3 Storey 4 Infiltration,    !- Name
    Unit 6_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_utility Storey 4 Infiltration,    !- Name
    Unit 6_utility Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_livingroom Storey 4 Infiltration,    !- Name
    Unit 7_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_kitchen Storey 4 Infiltration,    !- Name
    Unit 7_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath3 Storey 4 Infiltration,    !- Name
    Unit 7_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_utility Storey 4 Infiltration,    !- Name
    Unit 7_utility Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_livingroom Storey 4 Infiltration,    !- Name
    Unit 8_livingroom Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_kitchen Storey 4 Infiltration,    !- Name
    Unit 8_kitchen Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath3 Storey 4 Infiltration,    !- Name
    Unit 8_bath3 Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_study Storey 4 Infiltration,    !- Name
    Unit 8_study Storey 4,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_masterroom Storey 5 Infiltration,    !- Name
    Unit 1_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath1 Storey 5 Infiltration,    !- Name
    Unit 1_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bath2 Storey 5 Infiltration,    !- Name
    Unit 1_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bedroom2 Storey 5 Infiltration,    !- Name
    Unit 1_bedroom2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_bedroom3 Storey 5 Infiltration,    !- Name
    Unit 1_bedroom3 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 1_space Storey 5 Infiltration,    !- Name
    Unit 1_space Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_masterroom Storey 5 Infiltration,    !- Name
    Unit 2_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bedroom2 Storey 5 Infiltration,    !- Name
    Unit 2_bedroom2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bedroom3 Storey 5 Infiltration,    !- Name
    Unit 2_bedroom3 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath1 Storey 5 Infiltration,    !- Name
    Unit 2_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_bath2 Storey 5 Infiltration,    !- Name
    Unit 2_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 2_space Storey 5 Infiltration,    !- Name
    Unit 2_space Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_masterroom Storey 5 Infiltration,    !- Name
    Unit 3_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bedroom2 Storey 5 Infiltration,    !- Name
    Unit 3_bedroom2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bedroom3 Storey 5 Infiltration,    !- Name
    Unit 3_bedroom3 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath1 Storey 5 Infiltration,    !- Name
    Unit 3_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_bath2 Storey 5 Infiltration,    !- Name
    Unit 3_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 3_space Storey 5 Infiltration,    !- Name
    Unit 3_space Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_masterroom Storey 5 Infiltration,    !- Name
    Unit 4_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bedroom2 Storey 5 Infiltration,    !- Name
    Unit 4_bedroom2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bedroom3 Storey 5 Infiltration,    !- Name
    Unit 4_bedroom3 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath1 Storey 5 Infiltration,    !- Name
    Unit 4_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_bath2 Storey 5 Infiltration,    !- Name
    Unit 4_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 4_space Storey 5 Infiltration,    !- Name
    Unit 4_space Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_masterroom Storey 5 Infiltration,    !- Name
    Unit 5_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bedroom2 Storey 5 Infiltration,    !- Name
    Unit 5_bedroom2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bedroom3 Storey 5 Infiltration,    !- Name
    Unit 5_bedroom3 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath1 Storey 5 Infiltration,    !- Name
    Unit 5_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_bath2 Storey 5 Infiltration,    !- Name
    Unit 5_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 5_space Storey 5 Infiltration,    !- Name
    Unit 5_space Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_masterroom Storey 5 Infiltration,    !- Name
    Unit 6_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bedroom2 Storey 5 Infiltration,    !- Name
    Unit 6_bedroom2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bedroom3 Storey 5 Infiltration,    !- Name
    Unit 6_bedroom3 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath1 Storey 5 Infiltration,    !- Name
    Unit 6_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_bath2 Storey 5 Infiltration,    !- Name
    Unit 6_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 6_space Storey 5 Infiltration,    !- Name
    Unit 6_space Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_masterroom Storey 5 Infiltration,    !- Name
    Unit 7_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bedroom2 Storey 5 Infiltration,    !- Name
    Unit 7_bedroom2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bedroom3 Storey 5 Infiltration,    !- Name
    Unit 7_bedroom3 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath1 Storey 5 Infiltration,    !- Name
    Unit 7_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_bath2 Storey 5 Infiltration,    !- Name
    Unit 7_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 7_space Storey 5 Infiltration,    !- Name
    Unit 7_space Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_masterroom Storey 5 Infiltration,    !- Name
    Unit 8_masterroom Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath1 Storey 5 Infiltration,    !- Name
    Unit 8_bath1 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Unit 8_bath2 Storey 5 Infiltration,    !- Name
    Unit 8_bath2 Storey 5,    !- Zone or ZoneList Name
    Always On,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
