    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_bedroom3 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.1,                     !- Vertex 1 Xcoordinate
    15.349999999627471,       !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    61.1,                     !- Vertex 2 Xcoordinate
    15.349999999627471,       !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    61.1,                     !- Vertex 3 Xcoordinate
    18.449999999720603,       !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    61.1,                     !- Vertex 4 Xcoordinate
    18.449999999720603,       !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bedroom3 Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_kitchen Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.09999999962747,        !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    61.09999999962747,        !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    63.89999999990687,        !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    63.89999999990687,        !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_kitchen Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_bedroom3 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.89999999990687,        !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    63.89999999990687,        !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    61.09999999962747,        !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    61.09999999962747,        !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 0 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_kitchen Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_livingroom Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.09999999962747,        !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    61.09999999962747,        !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    60,                       !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    60,                       !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_bath1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    63.89999999990687,        !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    63.89999999990687,        !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 0 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_masterroom Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.89999999990687,        !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    63.89999999990687,        !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    61.09999999962747,        !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    61.09999999962747,        !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 0 Wall 0001_3,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_bedroom2 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.09999999962747,        !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    61.09999999962747,        !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    57.89999999990687,        !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    57.89999999990687,        !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bath1 Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_livingroom Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.89999999990687,        !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    63.89999999990687,        !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_masterroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_livingroom Storey 0 Wall 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.09999999962747,        !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    61.09999999962747,        !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    63.89999999990687,        !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    63.89999999990687,        !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom2 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bedroom2 Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_livingroom Storey 0 Wall 0001_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.89999999990687,        !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    57.89999999990687,        !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    61.09999999962747,        !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    61.09999999962747,        !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_kitchen Storey 0 Wall 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60,                       !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    60,                       !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    61.09999999962747,        !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    61.09999999962747,        !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 0 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_store Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.89999999990687,        !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    57.89999999990687,        !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    60,                       !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    60,                       !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_store Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_store Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_livingroom Storey 0 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60,                       !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    60,                       !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    57.89999999990687,        !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    57.89999999990687,        !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath1 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bath1 Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_masterroom Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    63.89999999990687,        !- Vertex 3 Xcoordinate
    23.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    63.89999999990687,        !- Vertex 4 Xcoordinate
    23.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_masterroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_bath1 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.89999999990687,        !- Vertex 1 Xcoordinate
    23.55,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    63.89999999990687,        !- Vertex 2 Xcoordinate
    23.55,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    23.55,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    23.55,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath1 Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bath1 Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_masterroom Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    23.549999999813735,       !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    23.549999999813735,       !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    21.549999999813735,       !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    21.549999999813735,       !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_masterroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_bath1 Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    21.549999999813735,       !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    21.549999999813735,       !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    23.549999999813735,       !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    23.549999999813735,       !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_masterroom Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_bedroom2 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.1,                     !- Vertex 1 Xcoordinate
    25.649999999906868,       !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    61.1,                     !- Vertex 2 Xcoordinate
    25.649999999906868,       !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    61.1,                     !- Vertex 3 Xcoordinate
    21.549999999813735,       !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    61.1,                     !- Vertex 4 Xcoordinate
    21.549999999813735,       !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom2 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bedroom2 Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_masterroom Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.1,                     !- Vertex 1 Xcoordinate
    21.549999999813735,       !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    61.1,                     !- Vertex 2 Xcoordinate
    21.549999999813735,       !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    61.1,                     !- Vertex 3 Xcoordinate
    25.649999999906868,       !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    61.1,                     !- Vertex 4 Xcoordinate
    25.649999999906868,       !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_kitchen Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_store Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60,                       !- Vertex 1 Xcoordinate
    15.349999999627471,       !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    60,                       !- Vertex 2 Xcoordinate
    15.349999999627471,       !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    60,                       !- Vertex 3 Xcoordinate
    14.149999999906868,       !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    60,                       !- Vertex 4 Xcoordinate
    14.149999999906868,       !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_store Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_store Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_kitchen Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60,                       !- Vertex 1 Xcoordinate
    14.149999999906868,       !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    60,                       !- Vertex 2 Xcoordinate
    14.149999999906868,       !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    60,                       !- Vertex 3 Xcoordinate
    15.349999999627471,       !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    60,                       !- Vertex 4 Xcoordinate
    15.349999999627471,       !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_kitchen Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_store Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60,                       !- Vertex 1 Xcoordinate
    14.15,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    60,                       !- Vertex 2 Xcoordinate
    14.15,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    57.89999999990687,        !- Vertex 3 Xcoordinate
    14.15,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    57.89999999990687,        !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_store Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_store Storey 0,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 460_kitchen Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.89999999990687,        !- Vertex 1 Xcoordinate
    14.15,                    !- Vertex 1 Ycoordinate
    6.399999999906868,        !- Vertex 1 Zcoordinate
    57.89999999990687,        !- Vertex 2 Xcoordinate
    14.15,                    !- Vertex 2 Ycoordinate
    3.599999999627471,        !- Vertex 2 Zcoordinate
    60,                       !- Vertex 3 Xcoordinate
    14.15,                    !- Vertex 3 Ycoordinate
    3.599999999627471,        !- Vertex 3 Zcoordinate
    60,                       !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    6.399999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.65,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.65,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    17.65,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.65,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    2.1,                      !- Vertex 5 Xcoordinate
    19.85,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    2.1,                      !- Vertex 6 Xcoordinate
    20.75,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    17.65,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    19.85,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    17.65,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.65,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.65,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.65,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    4.9,                      !- Vertex 5 Xcoordinate
    17.65,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    4.9,                      !- Vertex 6 Xcoordinate
    20.75,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    17.65,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    17.65,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    14.55,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    12.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    12.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.55,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    2.1,                      !- Vertex 5 Xcoordinate
    12.55,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    2.1,                      !- Vertex 6 Xcoordinate
    14.55,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    12.55,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    12.55,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    10.45,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    2.1,                      !- Vertex 5 Xcoordinate
    20.75,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    2.1,                      !- Vertex 6 Xcoordinate
    24.15,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    6,                        !- Vertex 5 Xcoordinate
    20.75,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    6,                        !- Vertex 6 Xcoordinate
    21.95,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_store Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_store Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    8.1,                      !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    8.1,                      !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 446_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 446_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.1,                      !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.1,                      !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.05,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.05,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.05,                     !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    2.4,                      !- Vertex 5 Xcoordinate
    5.05,                     !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    2.4,                      !- Vertex 6 Xcoordinate
    6.65,                     !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    2.4,                      !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    2.4,                      !- Vertex 4 Xcoordinate
    5.05,                     !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    5.05,                     !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    2.9,                      !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    6.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    6.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    6.6,                      !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    6.6,                      !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    6.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_study Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_study Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_study Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_study Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    8.7,                      !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    8.7,                      !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_study Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_study Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    8.7,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    8.7,                      !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.15,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.15,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.65,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    8.15,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.15,                     !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    8.15,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.15,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.65,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.05,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.05,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    5.05,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.05,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.65,                     !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    5.05,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.05,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.15,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.15,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    2.4,                      !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    2.4,                      !- Vertex 4 Xcoordinate
    8.15,                     !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    0,                        !- Vertex 5 Xcoordinate
    8.15,                     !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    10.45,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.15,                     !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    2.4,                      !- Vertex 5 Xcoordinate
    8.15,                     !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    2.4,                      !- Vertex 6 Xcoordinate
    6.65,                     !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_store Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_store Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    6.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    6.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.6,                      !- Vertex 1 Xcoordinate
    1.8,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    6.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    1.8,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    6.6,                      !- Vertex 2 Xcoordinate
    1.8,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    1.8,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0008,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    8.7,                      !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    8.7,                      !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    6.6,                      !- Vertex 5 Xcoordinate
    2.9,                      !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    6.6,                      !- Vertex 6 Xcoordinate
    1.8,                      !- Vertex 6 Ycoordinate
    6.4,                      !- Vertex 6 Zcoordinate
    5.4,                      !- Vertex 7 Xcoordinate
    1.8,                      !- Vertex 7 Ycoordinate
    6.4,                      !- Vertex 7 Zcoordinate
    5.4,                      !- Vertex 8 Xcoordinate
    10.45,                    !- Vertex 8 Ycoordinate
    6.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.7,                      !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    8.7,                      !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    5.4,                      !- Vertex 5 Xcoordinate
    10.45,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    5.4,                      !- Vertex 6 Xcoordinate
    1.8,                      !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    6.6,                      !- Vertex 7 Xcoordinate
    1.8,                      !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    6.6,                      !- Vertex 8 Xcoordinate
    2.9,                      !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.7,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    19.7,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    17.5,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    17.5,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.7,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    19.7,                     !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    17.5,                     !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    17.5,                     !- Vertex 6 Xcoordinate
    24.15,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.7,                     !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    19.7,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    17.5,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    17.5,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    15.9,                     !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    15.9,                     !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.55,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    22.55,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    19.7,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    19.7,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.55,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    22.55,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    19.7,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    19.7,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.55,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    22.55,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    19.7,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    19.7,                     !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.7,                     !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    19.7,                     !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    22.55,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    22.55,                    !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.55,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    22.55,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    19.7,                     !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    19.7,                     !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.55,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    22.55,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    19.7,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    19.7,                     !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bath1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    14.4,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    14.4,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    14.4,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    14.4,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    14.4,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    14.4,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bath2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.5,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    17.5,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.5,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    17.5,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17.5,                     !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    17.5,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.4,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    14.4,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.4,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    14.4,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    13.7,                     !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    13.7,                     !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    6.4,                      !- Vertex 6 Zcoordinate
    12.1,                     !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    6.4,                      !- Vertex 7 Zcoordinate
    12.1,                     !- Vertex 8 Xcoordinate
    24.15,                    !- Vertex 8 Ycoordinate
    6.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15.9,                     !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    15.9,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    14.4,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    14.4,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    12.1,                     !- Vertex 5 Xcoordinate
    24.15,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    12.1,                     !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    13.7,                     !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    13.7,                     !- Vertex 8 Xcoordinate
    18.05,                    !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_store Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_store Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    18.05,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    18.05,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    18.05,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    13.7,                     !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    13.7,                     !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    18.05,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 450_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    12.1,                     !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    12.1,                     !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    19.7,                     !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    19.7,                     !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 450_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.7,                     !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    19.7,                     !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    12.1,                     !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    12.1,                     !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    15.9,                     !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    15.9,                     !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 450_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    19.7,                     !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    19.7,                     !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    15.9,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    15.9,                     !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    12.1,                     !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    12.1,                     !- Vertex 6 Xcoordinate
    13.95,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 452_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.15,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.15,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    27.95,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    27.95,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.15,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    30.15,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    26.35,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    26.35,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    27.95,                    !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    27.95,                    !- Vertex 6 Xcoordinate
    24.15,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.15,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.15,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    27.95,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    27.95,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    26.35,                    !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    26.35,                    !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 452_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    33,                       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    33,                       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    30.15,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    30.15,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    33,                       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    33,                       !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    30.15,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    30.15,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    33,                       !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    33,                       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.15,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    30.15,                    !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 452_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.15,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.15,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    33,                       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    33,                       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    33,                       !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    33,                       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    30.15,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    30.15,                    !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    33,                       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    33,                       !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    30.15,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    30.15,                    !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bath1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 452_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.35,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    26.35,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    24.85,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    24.85,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.35,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    26.35,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    24.85,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    24.85,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.35,                    !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    26.35,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    24.85,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    24.85,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bath2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 452_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.95,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    27.95,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    26.35,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    26.35,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.95,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.95,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    26.35,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    26.35,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    27.95,                    !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    27.95,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    26.35,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    26.35,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 452_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.85,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    24.85,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    22.55,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    22.55,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.85,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    24.85,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    26.35,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    26.35,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    24.15,                    !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    24.15,                    !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    6.4,                      !- Vertex 6 Zcoordinate
    22.55,                    !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    6.4,                      !- Vertex 7 Zcoordinate
    22.55,                    !- Vertex 8 Xcoordinate
    24.15,                    !- Vertex 8 Ycoordinate
    6.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.35,                    !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    26.35,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    24.85,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    24.85,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    22.55,                    !- Vertex 5 Xcoordinate
    24.15,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    22.55,                    !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    24.15,                    !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    24.15,                    !- Vertex 8 Xcoordinate
    18.05,                    !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.15,                    !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    24.15,                    !- Vertex 2 Xcoordinate
    18.05,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    22.55,                    !- Vertex 3 Xcoordinate
    18.05,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    22.55,                    !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.15,                    !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    24.15,                    !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    22.55,                    !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    22.55,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 452_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.55,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    22.55,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    30.15,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    30.15,                    !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 452_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.15,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    30.15,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    22.55,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    22.55,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    26.35,                    !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    26.35,                    !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 452_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    30.15,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    30.15,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    26.35,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    26.35,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    22.55,                    !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    22.55,                    !- Vertex 6 Xcoordinate
    13.95,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 454_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    40.6,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    40.6,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    38.4,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    38.4,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    40.6,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    40.6,                     !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    36.8,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    36.8,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    38.4,                     !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    38.4,                     !- Vertex 6 Xcoordinate
    24.15,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    40.6,                     !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    40.6,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    38.4,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    38.4,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    36.8,                     !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    36.8,                     !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 454_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.45,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    43.45,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    40.6,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    40.6,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.45,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    43.45,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    40.6,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    40.6,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.45,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    43.45,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    40.6,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    40.6,                     !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 454_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    40.6,                     !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    40.6,                     !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    43.45,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    43.45,                    !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.45,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    43.45,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    40.6,                     !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    40.6,                     !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.45,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    43.45,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    40.6,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    40.6,                     !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bath1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 454_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    36.8,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.8,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    35.3,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    35.3,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    36.8,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    36.8,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    35.3,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    35.3,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    36.8,                     !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.8,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    35.3,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    35.3,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bath2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 454_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    38.4,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    38.4,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    36.8,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    36.8,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    38.4,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    38.4,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    36.8,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    36.8,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    38.4,                     !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    38.4,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.8,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    36.8,                     !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 454_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.3,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    35.3,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    33,                       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    33,                       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    35.3,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    35.3,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    36.8,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    36.8,                     !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    34.6,                     !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    34.6,                     !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    6.4,                      !- Vertex 6 Zcoordinate
    33,                       !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    6.4,                      !- Vertex 7 Zcoordinate
    33,                       !- Vertex 8 Xcoordinate
    24.15,                    !- Vertex 8 Ycoordinate
    6.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    36.8,                     !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    36.8,                     !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    35.3,                     !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    35.3,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    33,                       !- Vertex 5 Xcoordinate
    24.15,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    33,                       !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    34.6,                     !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    34.6,                     !- Vertex 8 Xcoordinate
    18.05,                    !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.6,                     !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    34.6,                     !- Vertex 2 Xcoordinate
    18.05,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    33,                       !- Vertex 3 Xcoordinate
    18.05,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    33,                       !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    34.6,                     !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    34.6,                     !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    33,                       !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    33,                       !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 454_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    33,                       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    33,                       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    40.6,                     !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    40.6,                     !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 454_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    40.6,                     !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    40.6,                     !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    33,                       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    33,                       !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    36.8,                     !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    36.8,                     !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 454_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    40.6,                     !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    40.6,                     !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    36.8,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    36.8,                     !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    33,                       !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    33,                       !- Vertex 6 Xcoordinate
    13.95,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.05,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    51.05,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    48.85,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    48.85,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.05,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    51.05,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    47.25,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    47.25,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    48.85,                    !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    48.85,                    !- Vertex 6 Xcoordinate
    24.15,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.05,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    51.05,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    48.85,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    48.85,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    47.25,                    !- Vertex 5 Xcoordinate
    21.95,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    47.25,                    !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.9,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.9,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    51.05,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    51.05,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.9,                     !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.9,                     !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    53.9,                     !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    53.9,                     !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.9,                     !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    53.9,                     !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    51.05,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    51.05,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.9,                     !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.9,                     !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    51.05,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    51.05,                    !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.05,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    51.05,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    53.9,                     !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    53.9,                     !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.9,                     !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.9,                     !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    53.9,                     !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    53.9,                     !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.9,                     !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    53.9,                     !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    51.05,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    51.05,                    !- Vertex 4 Xcoordinate
    18.75,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    53.9,                     !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    53.9,                     !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    51.05,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    51.05,                    !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bath1 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.25,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    47.25,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    45.75,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    45.75,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.25,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    47.25,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    45.75,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    45.75,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.25,                    !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    47.25,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.75,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    45.75,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bath2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    48.85,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    48.85,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    47.25,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    47.25,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    48.85,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    48.85,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    47.25,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    47.25,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    48.85,                    !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    48.85,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    47.25,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    47.25,                    !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.75,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.75,                    !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    43.45,                    !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    43.45,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.75,                    !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    45.75,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    47.25,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    47.25,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    45.05,                    !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    45.05,                    !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    6.4,                      !- Vertex 6 Zcoordinate
    43.45,                    !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    6.4,                      !- Vertex 7 Zcoordinate
    43.45,                    !- Vertex 8 Xcoordinate
    24.15,                    !- Vertex 8 Ycoordinate
    6.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    47.25,                    !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    47.25,                    !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    45.75,                    !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    45.75,                    !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    43.45,                    !- Vertex 5 Xcoordinate
    24.15,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    43.45,                    !- Vertex 6 Xcoordinate
    19.85,                    !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    45.05,                    !- Vertex 7 Xcoordinate
    19.85,                    !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    45.05,                    !- Vertex 8 Xcoordinate
    18.05,                    !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.05,                    !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    45.05,                    !- Vertex 2 Xcoordinate
    18.05,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    43.45,                    !- Vertex 3 Xcoordinate
    18.05,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    43.45,                    !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    45.05,                    !- Vertex 1 Xcoordinate
    18.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    45.05,                    !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    43.45,                    !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    43.45,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 456_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    43.45,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    43.45,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    51.05,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    51.05,                    !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 456_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.05,                    !- Vertex 1 Xcoordinate
    18.75,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    51.05,                    !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    43.45,                    !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    43.45,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    47.25,                    !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    47.25,                    !- Vertex 6 Xcoordinate
    18.75,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 456_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    51.05,                    !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    51.05,                    !- Vertex 2 Xcoordinate
    18.75,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    47.25,                    !- Vertex 3 Xcoordinate
    18.75,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    47.25,                    !- Vertex 4 Xcoordinate
    18.05,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    43.45,                    !- Vertex 5 Xcoordinate
    18.05,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    43.45,                    !- Vertex 6 Xcoordinate
    13.95,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.05,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.2,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.2,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.2,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.05,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.6,                     !- Vertex 3 Xcoordinate
    31.05,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.6,                     !- Vertex 4 Xcoordinate
    29.45,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    60.6,                     !- Vertex 5 Xcoordinate
    29.45,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    60.6,                     !- Vertex 6 Xcoordinate
    33.2,                     !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.05,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.2,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60.6,                     !- Vertex 3 Xcoordinate
    33.2,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    60.6,                     !- Vertex 4 Xcoordinate
    29.45,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    63.6,                     !- Vertex 5 Xcoordinate
    29.45,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    63.6,                     !- Vertex 6 Xcoordinate
    31.05,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    36.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    36.1,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    60.6,                     !- Vertex 3 Xcoordinate
    36.1,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    60.6,                     !- Vertex 4 Xcoordinate
    36.1,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.2,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.2,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.1,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.1,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    36.1,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.2,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    60.6,                     !- Vertex 3 Xcoordinate
    33.2,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    60.6,                     !- Vertex 4 Xcoordinate
    36.1,                     !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.2,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    36.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60.6,                     !- Vertex 3 Xcoordinate
    36.1,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    60.6,                     !- Vertex 4 Xcoordinate
    33.2,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    59.4,                     !- Vertex 1 Xcoordinate
    36.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    59.4,                     !- Vertex 2 Xcoordinate
    36.1,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    36.1,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    36.1,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.1,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.2,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.2,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    59.4,                     !- Vertex 1 Xcoordinate
    36.1,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    59.4,                     !- Vertex 2 Xcoordinate
    33.2,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.2,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    36.1,                     !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    59.4,                     !- Vertex 1 Xcoordinate
    33.2,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    59.4,                     !- Vertex 2 Xcoordinate
    36.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    36.1,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.2,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_study Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_study Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.2,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.2,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.4,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.4,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_study Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_study Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.3,                     !- Vertex 1 Xcoordinate
    33.2,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    57.3,                     !- Vertex 2 Xcoordinate
    29.4,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.4,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.2,                     !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_study Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_study Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.3,                     !- Vertex 1 Xcoordinate
    29.4,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    57.3,                     !- Vertex 2 Xcoordinate
    33.2,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.2,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.4,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bath1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    27.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    27.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    29.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    29.45,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    29.45,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    27.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.6,                     !- Vertex 3 Xcoordinate
    27.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.6,                     !- Vertex 4 Xcoordinate
    29.45,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    27.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    29.45,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.6,                     !- Vertex 3 Xcoordinate
    29.45,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    63.6,                     !- Vertex 4 Xcoordinate
    27.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bath2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    29.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    29.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    31.05,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    31.05,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.05,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    29.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.6,                     !- Vertex 3 Xcoordinate
    29.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.6,                     !- Vertex 4 Xcoordinate
    31.05,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    29.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.05,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.6,                     !- Vertex 3 Xcoordinate
    31.05,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    63.6,                     !- Vertex 4 Xcoordinate
    29.45,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.65,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.65,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    27.95,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.65,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    60.6,                     !- Vertex 3 Xcoordinate
    25.65,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    60.6,                     !- Vertex 4 Xcoordinate
    29.45,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    63.6,                     !- Vertex 5 Xcoordinate
    29.45,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    63.6,                     !- Vertex 6 Xcoordinate
    27.95,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.65,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    27.95,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.6,                     !- Vertex 3 Xcoordinate
    27.95,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    63.6,                     !- Vertex 4 Xcoordinate
    29.45,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    60.6,                     !- Vertex 5 Xcoordinate
    29.45,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    60.6,                     !- Vertex 6 Xcoordinate
    25.65,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_store Storey 1 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_store Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60.6,                     !- Vertex 1 Xcoordinate
    36.1,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.6,                     !- Vertex 2 Xcoordinate
    36.1,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    59.4,                     !- Vertex 3 Xcoordinate
    36.1,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    59.4,                     !- Vertex 4 Xcoordinate
    36.1,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60.6,                     !- Vertex 1 Xcoordinate
    36.1,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    60.6,                     !- Vertex 2 Xcoordinate
    34.3,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    59.4,                     !- Vertex 3 Xcoordinate
    34.3,                     !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    59.4,                     !- Vertex 4 Xcoordinate
    36.1,                     !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60.6,                     !- Vertex 1 Xcoordinate
    34.3,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.6,                     !- Vertex 2 Xcoordinate
    36.1,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    59.4,                     !- Vertex 3 Xcoordinate
    36.1,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    59.4,                     !- Vertex 4 Xcoordinate
    34.3,                     !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 458_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.4,                     !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.4,                     !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.65,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.65,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 458_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60.6,                     !- Vertex 1 Xcoordinate
    34.3,                     !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    60.6,                     !- Vertex 2 Xcoordinate
    25.65,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.65,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.4,                     !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    57.3,                     !- Vertex 5 Xcoordinate
    29.4,                     !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    57.3,                     !- Vertex 6 Xcoordinate
    33.2,                     !- Vertex 6 Ycoordinate
    6.4,                      !- Vertex 6 Zcoordinate
    59.4,                     !- Vertex 7 Xcoordinate
    33.2,                     !- Vertex 7 Ycoordinate
    6.4,                      !- Vertex 7 Zcoordinate
    59.4,                     !- Vertex 8 Xcoordinate
    34.3,                     !- Vertex 8 Ycoordinate
    6.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 458_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60.6,                     !- Vertex 1 Xcoordinate
    25.65,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60.6,                     !- Vertex 2 Xcoordinate
    34.3,                     !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    59.4,                     !- Vertex 3 Xcoordinate
    34.3,                     !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    59.4,                     !- Vertex 4 Xcoordinate
    33.2,                     !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    57.3,                     !- Vertex 5 Xcoordinate
    33.2,                     !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    57.3,                     !- Vertex 6 Xcoordinate
    29.4,                     !- Vertex 6 Ycoordinate
    9.2,                      !- Vertex 6 Zcoordinate
    54.1,                     !- Vertex 7 Xcoordinate
    29.4,                     !- Vertex 7 Ycoordinate
    9.2,                      !- Vertex 7 Zcoordinate
    54.1,                     !- Vertex 8 Xcoordinate
    25.65,                    !- Vertex 8 Ycoordinate
    9.2;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath2 Storey 1 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    14.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    14.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    14.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath2 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bath2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    14.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    14.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    16.25,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    16.25,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.25,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    14.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    16.25,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_bath2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    14.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.25,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    16.25,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bedroom3 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.25,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.25,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.45,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.45,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.25,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    16.25,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    61.1,                     !- Vertex 5 Xcoordinate
    15.35,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    61.1,                     !- Vertex 6 Xcoordinate
    18.45,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_bedroom3 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.25,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.45,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    61.1,                     !- Vertex 3 Xcoordinate
    18.45,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    61.1,                     !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    63.9,                     !- Vertex 5 Xcoordinate
    15.35,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    63.9,                     !- Vertex 6 Xcoordinate
    16.25,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.9,                     !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    57.9,                     !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.45,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    61.1,                     !- Vertex 3 Xcoordinate
    18.45,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    61.1,                     !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    57.9,                     !- Vertex 5 Xcoordinate
    15.35,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    57.9,                     !- Vertex 6 Xcoordinate
    21.55,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_livingroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.45,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    61.1,                     !- Vertex 5 Xcoordinate
    15.35,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    61.1,                     !- Vertex 6 Xcoordinate
    18.45,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath1 Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bath1 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    23.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    23.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath1 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    23.55,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bath1 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_bath1 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    23.55,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 1 Wall 0006,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_masterroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.65,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.65,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.65,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    23.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    61.1,                     !- Vertex 5 Xcoordinate
    21.55,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    61.1,                     !- Vertex 6 Xcoordinate
    25.65,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_masterroom Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.65,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    61.1,                     !- Vertex 3 Xcoordinate
    25.65,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    61.1,                     !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    63.9,                     !- Vertex 5 Xcoordinate
    21.55,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    63.9,                     !- Vertex 6 Xcoordinate
    23.55,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_bedroom2 Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.9,                     !- Vertex 1 Xcoordinate
    25.65,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    57.9,                     !- Vertex 2 Xcoordinate
    25.65,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom2 Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.1,                     !- Vertex 1 Xcoordinate
    25.65,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    61.1,                     !- Vertex 2 Xcoordinate
    21.55,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    21.55,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    25.65,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_bedroom2 Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_bedroom2 Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    61.1,                     !- Vertex 1 Xcoordinate
    21.55,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    61.1,                     !- Vertex 2 Xcoordinate
    25.65,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    25.65,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    21.55,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 1 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.9,                     !- Vertex 1 Xcoordinate
    14.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    57.9,                     !- Vertex 2 Xcoordinate
    14.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    11.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    11.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 1 Wall 0005,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.9,                     !- Vertex 1 Xcoordinate
    11.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    57.9,                     !- Vertex 2 Xcoordinate
    11.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    11.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    11.95,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.95,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    11.95,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    6.4,                      !- Vertex 4 Zcoordinate
    60,                       !- Vertex 5 Xcoordinate
    14.15,                    !- Vertex 5 Ycoordinate
    6.4,                      !- Vertex 5 Zcoordinate
    60,                       !- Vertex 6 Xcoordinate
    15.35,                    !- Vertex 6 Ycoordinate
    6.4;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_kitchen Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.95,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    60,                       !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    60,                       !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    9.2,                      !- Vertex 4 Zcoordinate
    57.9,                     !- Vertex 5 Xcoordinate
    14.15,                    !- Vertex 5 Ycoordinate
    9.2,                      !- Vertex 5 Zcoordinate
    57.9,                     !- Vertex 6 Xcoordinate
    11.95,                    !- Vertex 6 Ycoordinate
    9.2;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_store Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 460_store Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.9,                     !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    57.9,                     !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    14.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_store Storey 1 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Project Floor,            !- Construction Name
    Block Unit 460_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60,                       !- Vertex 1 Xcoordinate
    15.35,                    !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    60,                       !- Vertex 2 Xcoordinate
    14.15,                    !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    14.15,                    !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    15.35,                    !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 460_store Storey 1 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Project Ceiling,          !- Construction Name
    Block Unit 460_store Storey 1,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    60,                       !- Vertex 1 Xcoordinate
    14.15,                    !- Vertex 1 Ycoordinate
    9.2,                      !- Vertex 1 Zcoordinate
    60,                       !- Vertex 2 Xcoordinate
    15.35,                    !- Vertex 2 Ycoordinate
    9.2,                      !- Vertex 2 Zcoordinate
    57.9,                     !- Vertex 3 Xcoordinate
    15.35,                    !- Vertex 3 Ycoordinate
    9.2,                      !- Vertex 3 Zcoordinate
    57.9,                     !- Vertex 4 Xcoordinate
    14.15,                    !- Vertex 4 Ycoordinate
    9.2;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath2 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom3 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.099999999627471,        !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.099999999627471,        !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bath2 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.099999999627471,        !- Vertex 1 Xcoordinate
    19.85,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.099999999627471,        !- Vertex 2 Xcoordinate
    19.85,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.85,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.85,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath2 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom3 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    19.84999999962747,        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    19.84999999962747,        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath2 Storey 1 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_kitchen Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.949999999720603,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.949999999720603,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bath2 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    19.84999999962747,        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    19.84999999962747,        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bath2 Storey 1 Wall 0004_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    21.949999999720603,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    21.949999999720603,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.149999999906868,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.149999999906868,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.949999999720603,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.949999999720603,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_kitchen Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.899999999906868,        !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.899999999906868,        !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.099999999627471,        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.099999999627471,        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom3 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.099999999627471,        !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.099999999627471,        !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.899999999906868,        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.899999999906868,        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_livingroom Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.899999999906868,        !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.899999999906868,        !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_livingroom Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.65,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.65,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.899999999906868,        !- Vertex 3 Xcoordinate
    17.65,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.899999999906868,        !- Vertex 4 Xcoordinate
    17.65,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom3 Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.899999999906868,        !- Vertex 1 Xcoordinate
    17.65,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.899999999906868,        !- Vertex 2 Xcoordinate
    17.65,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.65,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.65,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_livingroom Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    17.649999999906868,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    17.649999999906868,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom3 Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    17.649999999906868,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    17.649999999906868,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_kitchen Storey 1 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6,                        !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6,                        !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.899999999906868,        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.899999999906868,        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_store Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.099999999627471,        !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.099999999627471,        !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_store Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_store Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_livingroom Storey 1 Wall 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6,                        !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6,                        !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.099999999627471,        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.099999999627471,        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bath1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.099999999627471,        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.099999999627471,        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0005_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_masterroom Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.099999999627471,        !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.099999999627471,        !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.899999999906868,        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.899999999906868,        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 1 Wall 0005_3,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.899999999906868,        !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.899999999906868,        !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.099999999627471,        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.099999999627471,        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath1 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_livingroom Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.099999999627471,        !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.099999999627471,        !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_livingroom Storey 1 Wall 0005_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.899999999906868,        !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.899999999906868,        !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.099999999627471,        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.099999999627471,        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_livingroom Storey 1 Wall 0005_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.099999999627471,        !- Vertex 1 Xcoordinate
    14.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.099999999627471,        !- Vertex 2 Xcoordinate
    14.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.899999999906868,        !- Vertex 3 Xcoordinate
    14.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.899999999906868,        !- Vertex 4 Xcoordinate
    14.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath1 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath1 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_masterroom Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.099999999627471,        !- Vertex 3 Xcoordinate
    12.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.099999999627471,        !- Vertex 4 Xcoordinate
    12.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bath1 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.099999999627471,        !- Vertex 1 Xcoordinate
    12.55,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.099999999627471,        !- Vertex 2 Xcoordinate
    12.55,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.55,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.55,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bath1 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bath1 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_masterroom Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    12.549999999813735,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    12.549999999813735,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    14.549999999813735,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    14.549999999813735,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bath1 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    14.549999999813735,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    14.549999999813735,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    12.549999999813735,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    12.549999999813735,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_kitchen Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.899999999906868,        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.899999999906868,        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_masterroom Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.899999999906868,        !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.899999999906868,        !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom2 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.899999999906868,        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.899999999906868,        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom2 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    10.449999999720603,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    10.449999999720603,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    14.549999999813735,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    14.549999999813735,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom2 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_masterroom Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    14.549999999813735,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    14.549999999813735,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    10.449999999720603,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    10.449999999720603,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom2 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_kitchen Storey 1 Wall 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.899999999906868,        !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    4.899999999906868,        !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_bedroom2 Storey 1 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_bedroom2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_livingroom Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.099999999627471,        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.099999999627471,        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_bedroom2 Storey 1 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.099999999627471,        !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.099999999627471,        !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.899999999906868,       !- Vertex 1 Xcoordinate
    10.45,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    11.899999999906868,       !- Vertex 2 Xcoordinate
    10.45,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.099999999627471,        !- Vertex 3 Xcoordinate
    10.45,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.099999999627471,        !- Vertex 4 Xcoordinate
    10.45,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_store Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6,                        !- Vertex 1 Xcoordinate
    20.75,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6,                        !- Vertex 2 Xcoordinate
    20.75,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    21.949999999720603,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    21.949999999720603,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_store Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_store Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_kitchen Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6,                        !- Vertex 1 Xcoordinate
    21.949999999720603,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6,                        !- Vertex 2 Xcoordinate
    21.949999999720603,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    20.75,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    20.75,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_store Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6,                        !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6,                        !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.099999999627471,        !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.099999999627471,        !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 446_store Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 446_store Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 446_kitchen Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.099999999627471,        !- Vertex 1 Xcoordinate
    21.95,                    !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.099999999627471,        !- Vertex 2 Xcoordinate
    21.95,                    !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6,                        !- Vertex 3 Xcoordinate
    21.95,                    !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6,                        !- Vertex 4 Xcoordinate
    21.95,                    !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_kitchen Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.3999999999068677,       !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.3999999999068677,       !- Vertex 4 Xcoordinate
    6.65,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_masterroom Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.3999999999068677,       !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.3999999999068677,       !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    6.65,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bath2 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    6.649999999906868,        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    6.649999999906868,        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.4,                      !- Vertex 3 Xcoordinate
    5.0499999998137355,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.4,                      !- Vertex 4 Xcoordinate
    5.0499999998137355,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath2 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_masterroom Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    5.0499999998137355,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    5.0499999998137355,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.4,                      !- Vertex 3 Xcoordinate
    6.649999999906868,        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.4,                      !- Vertex 4 Xcoordinate
    6.649999999906868,        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bath2 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.3999999999068677,       !- Vertex 1 Xcoordinate
    5.05,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.3999999999068677,       !- Vertex 2 Xcoordinate
    5.05,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5.05,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5.05,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath2 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_masterroom Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.05,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.05,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.3999999999068677,       !- Vertex 3 Xcoordinate
    5.05,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.3999999999068677,       !- Vertex 4 Xcoordinate
    5.05,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bedroom2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.399999999906868,        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.399999999906868,        !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_masterroom Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.399999999906868,        !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.399999999906868,        !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_masterroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_livingroom Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    2.8999999999068677,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    2.8999999999068677,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    6.649999999906868,        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    6.649999999906868,        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_masterroom Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    6.649999999906868,        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    6.649999999906868,        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    2.8999999999068677,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    2.8999999999068677,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bedroom2 Storey 1 Wall 0004_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    2.8999999999068677,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    2.8999999999068677,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    1.7999999998137355,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    1.7999999998137355,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0002_3,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_kitchen Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    10.449999999720603,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    10.449999999720603,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    6.649999999906868,        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    6.649999999906868,        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_store Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    1.7999999998137355,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    1.7999999998137355,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 1 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_livingroom Storey 1 Wall 0002_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    1.7999999998137355,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    1.7999999998137355,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    2.8999999999068677,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    2.8999999999068677,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_store Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_store Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bedroom2 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.4,                      !- Vertex 1 Xcoordinate
    1.7999999998137355,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    5.4,                      !- Vertex 2 Xcoordinate
    1.7999999998137355,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    5.4,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    5.4,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_study Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.899999999906868,       !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    11.899999999906868,       !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.699999999720603,        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.699999999720603,        !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_livingroom Storey 1 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.699999999720603,        !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.699999999720603,        !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6.599999999627471,        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6.599999999627471,        !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_study Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_study Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bedroom3 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.699999999720603,        !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.699999999720603,        !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    11.899999999906868,       !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    11.899999999906868,       !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bedroom3 Storey 1 Wall 0001_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.599999999627471,        !- Vertex 1 Xcoordinate
    2.9,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6.599999999627471,        !- Vertex 2 Xcoordinate
    2.9,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.699999999720603,        !- Vertex 3 Xcoordinate
    2.9,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.699999999720603,        !- Vertex 4 Xcoordinate
    2.9,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_store Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.6,                      !- Vertex 1 Xcoordinate
    1.7999999998137355,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6.6,                      !- Vertex 2 Xcoordinate
    1.7999999998137355,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6.6,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6.6,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 1 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bedroom3 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_livingroom Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.6,                      !- Vertex 1 Xcoordinate
    2.8999999999068677,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6.6,                      !- Vertex 2 Xcoordinate
    2.8999999999068677,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6.6,                      !- Vertex 3 Xcoordinate
    1.7999999998137355,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6.6,                      !- Vertex 4 Xcoordinate
    1.7999999998137355,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_store Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_store Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bedroom3 Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.6,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6.6,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6.6,                      !- Vertex 3 Xcoordinate
    1.7999999998137355,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6.6,                      !- Vertex 4 Xcoordinate
    1.7999999998137355,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bedroom3 Storey 1 Wall 0002_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.6,                      !- Vertex 1 Xcoordinate
    1.7999999998137355,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    6.6,                      !- Vertex 2 Xcoordinate
    1.7999999998137355,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    6.6,                      !- Vertex 3 Xcoordinate
    2.8999999999068677,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    6.6,                      !- Vertex 4 Xcoordinate
    2.8999999999068677,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_study Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_study Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_livingroom Storey 1 Wall 0007_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.899999999906868,       !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    11.899999999906868,       !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.699999999720603,        !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.699999999720603,        !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_study Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.699999999720603,        !- Vertex 1 Xcoordinate
    6.7,                      !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.699999999720603,        !- Vertex 2 Xcoordinate
    6.7,                      !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    11.899999999906868,       !- Vertex 3 Xcoordinate
    6.7,                      !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    11.899999999906868,       !- Vertex 4 Xcoordinate
    6.7,                      !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_study Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_study Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_livingroom Storey 1 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.7,                      !- Vertex 1 Xcoordinate
    6.699999999720603,        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.7,                      !- Vertex 2 Xcoordinate
    6.699999999720603,        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.7,                      !- Vertex 3 Xcoordinate
    2.8999999999068677,       !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.7,                      !- Vertex 4 Xcoordinate
    2.8999999999068677,       !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 1 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_livingroom Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_study Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    8.7,                      !- Vertex 1 Xcoordinate
    2.8999999999068677,       !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    8.7,                      !- Vertex 2 Xcoordinate
    2.8999999999068677,       !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    8.7,                      !- Vertex 3 Xcoordinate
    6.699999999720603,        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    8.7,                      !- Vertex 4 Xcoordinate
    6.699999999720603,        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath1 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_kitchen Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.3999999999068677,       !- Vertex 1 Xcoordinate
    8.15,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.3999999999068677,       !- Vertex 2 Xcoordinate
    8.15,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.15,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.15,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bath1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.15,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.15,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.3999999999068677,       !- Vertex 3 Xcoordinate
    8.15,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.3999999999068677,       !- Vertex 4 Xcoordinate
    8.15,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath1 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath1 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bath2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.3999999999068677,       !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.3999999999068677,       !- Vertex 4 Xcoordinate
    6.65,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath2 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bath1 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.3999999999068677,       !- Vertex 1 Xcoordinate
    6.65,                     !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.3999999999068677,       !- Vertex 2 Xcoordinate
    6.65,                     !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.65,                     !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.65,                     !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_bath1 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_bath1 Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_kitchen Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    6.649999999906868,        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    6.649999999906868,        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.4,                      !- Vertex 3 Xcoordinate
    8.149999999906868,        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.4,                      !- Vertex 4 Xcoordinate
    8.149999999906868,        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    Block Unit 448_kitchen Storey 1,    !- Zone Name
    surface,                  !- Outside Boundary Condition
    Block Unit 448_bath1 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.4,                      !- Vertex 1 Xcoordinate
    8.149999999906868,        !- Vertex 1 Ycoordinate
    9.199999999906868,        !- Vertex 1 Zcoordinate
    2.4,                      !- Vertex 2 Xcoordinate
    8.149999999906868,        !- Vertex 2 Ycoordinate
    6.399999999627471,        !- Vertex 2 Zcoordinate
    2.4,                      !- Vertex 3 Xcoordinate
    6.649999999906868,        !- Vertex 3 Ycoordinate
    6.399999999627471,        !- Vertex 3 Zcoordinate
    2.4,                      !- Vertex 4 Xcoordinate
    6.649999999906868,        !- Vertex 4 Ycoordinate
    9.199999999906868;        !- Vertex 4 Zcoordinate
