    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 2 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 2 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    11.3,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    9.899999999999999,        !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    9.899999999999999,        !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    11.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 2 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 2 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    11.299999999837018,       !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    9.89999999969732,         !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    9.89999999969732,         !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    11.299999999837018;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 2 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 2 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    11.299999999837018,       !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    9.89999999969732,         !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    9.89999999969732,         !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    11.299999999837018;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 3 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 3 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 3 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 3 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 3 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 3 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 3 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 3 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 3 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 3 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 3 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 3 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 3 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 3 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 3 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 3 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 3 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 3 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 3 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 3 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 3 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    14.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    12.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    12.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    14.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 3 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 3 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    14.099999999837017,       !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    12.699999999697319,       !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    12.699999999697319,       !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    14.099999999837017;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 3 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 3 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    14.099999999837017,       !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    12.699999999697319,       !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    12.699999999697319,       !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    14.099999999837017;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 4 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 4 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 4 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 4 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 4 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 4 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 4 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 4 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 4 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 4 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 4 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 4 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 4 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 4 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 4 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 4 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 4 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 4 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 4 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 4 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 4 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 4 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 4 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 4 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 4 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 4 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 4 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 4 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    16.9,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    15.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    15.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    16.9;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 4 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 4 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    16.899999999837018,       !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    15.49999999969732,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    15.49999999969732,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    16.899999999837018;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 4 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 4 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    16.899999999837018,       !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    15.49999999969732,        !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    15.49999999969732,        !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    16.899999999837018;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 5 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 5 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 5 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 5 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 5 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 5 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 5 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 5 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 5 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 5 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 5 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 5 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 5 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 5 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 5 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 5 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 5 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 5 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 5 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 5 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 5 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 5 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 5 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 5 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 5 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 5 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 5 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 5 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    19.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    18.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    18.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    19.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 5 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 5 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    19.69999999983702,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    18.29999999969732,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    18.29999999969732,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    19.69999999983702;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 5 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 5 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    19.69999999983702,        !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    18.29999999969732,        !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    18.29999999969732,        !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    19.69999999983702;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 6 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 6 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 6 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 6 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 6 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 6 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 6 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 6 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 6 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 6 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 6 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 6 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 6 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 6 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 6 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 6 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 6 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 6 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 6 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 6 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 6 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 6 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 6 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 6 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 6 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 6 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 6 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 6 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    22.499999999999996,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    21.099999999999998,       !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    21.099999999999998,       !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    22.499999999999996;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 6 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 6 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    22.499999999837016,       !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    21.099999999697317,       !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    21.099999999697317,       !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    22.499999999837016;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 6 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 6 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    22.499999999837016,       !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    21.099999999697317,       !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    21.099999999697317,       !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    22.499999999837016;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 7 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 7 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 7 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 7 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 7 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 7 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 7 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 7 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 7 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 7 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 7 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 7 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 7 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 7 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 7 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 7 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 7 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 7 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 7 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 7 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 7 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 7 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 7 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 7 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 7 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 7 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 7 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 7 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 7 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 7 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 7 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 7 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 7 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 7 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 7 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 7 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 7 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    25.3,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    23.9,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    23.9,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    25.3;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 7 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 7 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    25.299999999837016,       !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    23.899999999697318,       !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    23.899999999697318,       !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    25.299999999837016;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 7 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 7 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    25.299999999837016,       !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    23.899999999697318,       !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    23.899999999697318,       !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    25.299999999837016;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 8 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 8 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 8 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 8 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 8 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 8 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 8 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 8 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 8 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 8 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 8 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 8 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 8 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 8 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 8 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 8 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 8 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 8 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 8 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 8 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 8 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 8 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 8 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 8 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 8 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 8 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 8 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 8 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 8 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 8 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 8 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 8 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 8 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 8 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 8 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 8 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 8 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    28.099999999999998,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    26.7,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    26.7,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    28.099999999999998;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 8 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 8 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    28.099999999837017,       !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    26.69999999969732,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    26.69999999969732,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    28.099999999837017;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 8 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 8 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    28.099999999837017,       !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    26.69999999969732,        !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    26.69999999969732,        !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    28.099999999837017;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 9 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 9 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 9 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 9 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 9 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 9 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 9 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 9 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 9 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 9 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 9 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 9 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 9 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 9 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 9 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 9 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 9 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 9 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 9 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 9 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 9 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 9 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 9 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 9 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 9 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 9 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 9 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 9 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 9 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 9 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 9 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 9 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 9 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 9 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 9 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 9 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 9 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    30.900000000000002,       !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    29.5,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    29.5,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    30.900000000000002;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 9 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 9 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    30.899999999837018,       !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    29.49999999969732,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    29.49999999969732,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    30.899999999837018;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 9 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 9 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    30.899999999837018,       !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    29.49999999969732,        !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    29.49999999969732,        !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    30.899999999837018;       !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 10 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 10 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom3 Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    0.00145,                  !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    0.00145,                  !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    2.89855,                  !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    2.89855,                  !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_study Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_study Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    2.9019,                   !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    2.9019,                   !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    6.6981,                   !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    6.6981,                   !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_kitchen Storey 10 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_kitchen Storey 10 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.44885,                 !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.44885,                 !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.151150000000001,        !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.151150000000001,        !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_livingroom Storey 10 Wall 0008 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_livingroom Storey 10 Wall 0008,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    11.9,                     !- Vertex 1 Xcoordinate
    6.701875,                 !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    11.9,                     !- Vertex 2 Xcoordinate
    6.701875,                 !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    11.9,                     !- Vertex 3 Xcoordinate
    10.448125,                !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    11.9,                     !- Vertex 4 Xcoordinate
    10.448125,                !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_masterroom Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_masterroom Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.6989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    19.6989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    17.5011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    17.5011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom2 Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom2 Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.548575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    22.548575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    19.701425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    19.701425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_bedroom3 Storey 10 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_bedroom3 Storey 10 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    19.701425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    19.701425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    22.548575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    22.548575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_kitchen Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_kitchen Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    14.39885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    14.39885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    12.10115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    12.10115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 450_livingroom Storey 10 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 450_livingroom Storey 10 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    12.1038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    12.1038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    19.696199999999997,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    19.696199999999997,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_masterroom Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_masterroom Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.148899999999998,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    30.148899999999998,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    27.9511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    27.9511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom2 Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom2 Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    32.998575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    32.998575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    30.151425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    30.151425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_bedroom3 Storey 10 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_bedroom3 Storey 10 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    30.151425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    30.151425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    32.998575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    32.998575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_kitchen Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_kitchen Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    24.848850000000002,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    24.848850000000002,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    22.55115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    22.55115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 452_livingroom Storey 10 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 452_livingroom Storey 10 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    22.553800000000003,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    22.553800000000003,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    30.1462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    30.1462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_masterroom Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_masterroom Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.5989,                  !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    40.5989,                  !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    38.4011,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    38.4011,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom2 Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom2 Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.448575000000005,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    43.448575000000005,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    40.601425,                !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    40.601425,                !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_bedroom3 Storey 10 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_bedroom3 Storey 10 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    40.601425,                !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    40.601425,                !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    43.448575000000005,       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    43.448575000000005,       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_kitchen Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_kitchen Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    35.298849999999995,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    35.298849999999995,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    33.00115,                 !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    33.00115,                 !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 454_livingroom Storey 10 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 454_livingroom Storey 10 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    33.0038,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    33.0038,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    40.5962,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    40.5962,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_masterroom Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_masterroom Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.048899999999996,       !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    51.048899999999996,       !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    48.8511,                  !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    48.8511,                  !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom2 Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom2 Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    53.898575,                !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    53.898575,                !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    51.051424999999995,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    51.051424999999995,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_bedroom3 Storey 10 Wall 0003 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_bedroom3 Storey 10 Wall 0003,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    51.051424999999995,       !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    51.051424999999995,       !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    53.898575,                !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    53.898575,                !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_kitchen Storey 10 Wall 0001 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_kitchen Storey 10 Wall 0001,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    45.74885,                 !- Vertex 1 Xcoordinate
    24.15,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    45.74885,                 !- Vertex 2 Xcoordinate
    24.15,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    43.451150000000005,       !- Vertex 3 Xcoordinate
    24.15,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    43.451150000000005,       !- Vertex 4 Xcoordinate
    24.15,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 456_livingroom Storey 10 Wall 0005 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 456_livingroom Storey 10 Wall 0005,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    43.4538,                  !- Vertex 1 Xcoordinate
    13.95,                    !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    43.4538,                  !- Vertex 2 Xcoordinate
    13.95,                    !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    51.0462,                  !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    51.0462,                  !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_masterroom Storey 10 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_masterroom Storey 10 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    31.051075,                !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    31.051075,                !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    33.198925,                !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    33.198925,                !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom2 Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom2 Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    33.20145,                 !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    33.20145,                 !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    36.09855,                 !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    36.09855,                 !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_bedroom3 Storey 10 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_bedroom3 Storey 10 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    36.09855,                 !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    36.09855,                 !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    33.20145,                 !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    33.20145,                 !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_study Storey 10 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_study Storey 10 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    33.198100000000004,       !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    33.198100000000004,       !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    29.401899999999998,       !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    29.401899999999998,       !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_kitchen Storey 10 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_kitchen Storey 10 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    25.651149999999998,       !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    25.651149999999998,       !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    27.94885,                 !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    27.94885,                 !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 458_livingroom Storey 10 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 458_livingroom Storey 10 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    54.1,                     !- Vertex 1 Xcoordinate
    29.398125,                !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    54.1,                     !- Vertex 2 Xcoordinate
    29.398125,                !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    54.1,                     !- Vertex 3 Xcoordinate
    25.651874999999997,       !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    54.1,                     !- Vertex 4 Xcoordinate
    25.651874999999997,       !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_bedroom3 Storey 10 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_bedroom3 Storey 10 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    16.2511,                  !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    16.2511,                  !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    18.4489,                  !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    18.4489,                  !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_livingroom Storey 10 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_livingroom Storey 10 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    18.451549999999997,       !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    18.451549999999997,       !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    21.548450000000003,       !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    21.548450000000003,       !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_masterroom Storey 10 Wall 0006 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_masterroom Storey 10 Wall 0006,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    66,                       !- Vertex 1 Xcoordinate
    23.55105,                 !- Vertex 1 Ycoordinate
    33.7,                     !- Vertex 1 Zcoordinate
    66,                       !- Vertex 2 Xcoordinate
    23.55105,                 !- Vertex 2 Ycoordinate
    32.3,                     !- Vertex 2 Zcoordinate
    66,                       !- Vertex 3 Xcoordinate
    25.64895,                 !- Vertex 3 Ycoordinate
    32.3,                     !- Vertex 3 Zcoordinate
    66,                       !- Vertex 4 Xcoordinate
    25.64895,                 !- Vertex 4 Ycoordinate
    33.7;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_kitchen Storey 10 Wall 0002_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_kitchen Storey 10 Wall 0002_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    2.1,                      !- Vertex 1 Xcoordinate
    24.148899999906774,       !- Vertex 1 Ycoordinate
    33.69999999983702,        !- Vertex 1 Zcoordinate
    2.1,                      !- Vertex 2 Xcoordinate
    24.148899999906774,       !- Vertex 2 Ycoordinate
    32.29999999969732,        !- Vertex 2 Zcoordinate
    2.1,                      !- Vertex 3 Xcoordinate
    21.951099999720697,       !- Vertex 3 Ycoordinate
    32.29999999969732,        !- Vertex 3 Zcoordinate
    2.1,                      !- Vertex 4 Xcoordinate
    21.951099999720697,       !- Vertex 4 Ycoordinate
    33.69999999983702;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 460_kitchen Storey 10 Wall 0006_2 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 460_kitchen Storey 10 Wall 0006_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    63.9,                     !- Vertex 1 Xcoordinate
    11.951099999720697,       !- Vertex 1 Ycoordinate
    33.69999999983702,        !- Vertex 1 Zcoordinate
    63.9,                     !- Vertex 2 Xcoordinate
    11.951099999720697,       !- Vertex 2 Ycoordinate
    32.29999999969732,        !- Vertex 2 Zcoordinate
    63.9,                     !- Vertex 3 Xcoordinate
    14.148899999906774,       !- Vertex 3 Ycoordinate
    32.29999999969732,        !- Vertex 3 Zcoordinate
    63.9,                     !- Vertex 4 Xcoordinate
    14.148899999906774,       !- Vertex 4 Ycoordinate
    33.69999999983702;        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_bedroom3 Storey 11 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_bedroom3 Storey 11 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.8489,                  !- Vertex 1 Ycoordinate
    36.5,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.8489,                  !- Vertex 2 Ycoordinate
    35.099999999999994,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17.6511,                  !- Vertex 3 Ycoordinate
    35.099999999999994,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17.6511,                  !- Vertex 4 Ycoordinate
    36.5;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_livingroom Storey 11 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_livingroom Storey 11 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.648449999999997,       !- Vertex 1 Ycoordinate
    36.5,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.648449999999997,       !- Vertex 2 Ycoordinate
    35.099999999999994,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14.55155,                 !- Vertex 3 Ycoordinate
    35.099999999999994,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14.55155,                 !- Vertex 4 Ycoordinate
    36.5;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 446_masterroom Storey 11 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 446_masterroom Storey 11 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.548950000000001,       !- Vertex 1 Ycoordinate
    36.5,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.548950000000001,       !- Vertex 2 Ycoordinate
    35.099999999999994,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.451049999999999,       !- Vertex 3 Ycoordinate
    35.099999999999994,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.451049999999999,       !- Vertex 4 Ycoordinate
    36.5;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_masterroom Storey 11 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_masterroom Storey 11 Wall 0004,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.048925,                 !- Vertex 1 Ycoordinate
    36.5,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.048925,                 !- Vertex 2 Ycoordinate
    35.099999999999994,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.9010749999999996,       !- Vertex 3 Ycoordinate
    35.099999999999994,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.9010749999999996,       !- Vertex 4 Ycoordinate
    36.5;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom2 Storey 11 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    Project External Window,    !- Construction Name
    Block Unit 448_bedroom2 Storey 11 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.89855,                  !- Vertex 1 Ycoordinate
    36.5,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.89855,                  !- Vertex 2 Ycoordinate
    35.099999999999994,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.00145,                  !- Vertex 3 Ycoordinate
    35.099999999999994,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.00145,                  !- Vertex 4 Ycoordinate
    36.5;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Unit 448_bedroom3 Storey 11 Wall 0004 window,    !- Name
    Window,                   !- Surface Type
